number,serial_number,defective_act,poz_GP,tag,type,name_of_equipment,equipment_acceptance_date_PNR,equipment_manufacturer,project,date_of_detection,installation_location,description,reasons_for_failure,elimination_of_defects,operating_time,executor_3,executor_1,executor_2,person_approving,approval_date,number_letter_INVEST,letter_to_INVEST,location,notes,fio_locksmith_1,fio_locksmith_2,elimination_date,fio_responsible,mark_of_elimination,,,,,,,
89,№ 21253,КАИТ-КГС-205-2,КГС 205,КШ 2.1,Электропривод,"Модуль автоматизированной технологической обвязки скважин МОС-2/1, Привод РЭМТЭК П.250.4.60.8100.V.15.3 № 21253",,"АО Акционерная компания «Корвет», Россия, г. Курган",0092.020.014.Р5.0004.038.0205.0000.000-ТХ.СО1(изм. 1),1/17/2024,КГС 205 скважина № 5,"Попадание метанола в редуктор и в блок управления, в следствии негерметичности клапана",Заводской брак,Требуется ремонт оборудования, 1752 ч,Шулаков А.Ю.,Бояркин И.С.,Гайнуллин А.Ф.,Никонов Ю.А.,1/17/2024,2024-01-29 исх. 08/746,1/29/2024,Контейнер,"30.01.2024 - Залит метанолом В складе 315
03.04.2024 - Контейнер (с редуктором)",,,,,
90,№ 212084,КАИТ-КГС-205-3,КГС 205,,Электропривод,"Модуль автоматизированной технологической обвязки скважин МОС-2/2, Привод РЭМТЭК Л.7000.7.60.345.8100 V.16.3 № 212084",-,"АО Акционерная компания «Корвет», Россия, г. Курган",0092.020.014.Р5.0004.038.0205.0000.000-ТХ.СО1(изм. 1),1/17/2024,КГС 205 скважина № 2," Попадание метанола в редуктор и в блок управления, в следствии негерметичности клапана",Заводской брак,Требуется ремонт оборудования, 1753 ч,Шулаков А.Ю.,Бояркин И.С.,Гайнуллин А.Ф.,Никонов Ю.А.,1/17/2024,2024-01-29 исх. 08/746,1/29/2024,Контейнер,"30.01.2024 - Залит метанолом. Блок управления исправен (нет редуктора). Ремонт Четвериков
АКТ № КАИТ-КГС-205-3(РЭМТЭК) Акт не актуален.
03.04.2024 - Контейнер
",,,,,
5,"№ 244
(№ 21051175)",КАИТ-КГС-206-1,КГС 206,,Электропривод,"Модуль автоматизированной технологической обвязки скважин МОС 3/2 2-14-01 КМЕВ 611448.001 ТУ (Электропривод ЭПУ-05 КРАУ-6.330.013ТУ Зав. №21051175, в составе АрБ 41 АК «Корвет»)",-,"АО ""Акционерная компания ""Корвет""","0092.020.014.Р5.0004.038.0206.0000.000-ТХ л.СО1, л2, п.5",6/8/2023,"Куст газовых скважин №206 скважина №2065,  МОС 3/2 АрБ 41 ",При подаче команды не работает электропривод ЭПУ-05,Дефектное оборудование,Произвести замену/ремонт дефектного оборудования,120 ч,Шулаков А.Ю.,Лупандин Д.А.,Цой О.С.,Кутузов А.Н.,6/11/2023,№ 02/92-5246 от 03.07.2023,7/2/2023,На месте установки,"Устранено силами ГДИ;
Установили на СПИ 5.1",,,,,
91,№ 21247,КАИТ-КГС-206-14,КГС 206,,Электропривод,"Модуль автоматизированной технологической обвязки скважин МОС-2/1, Привод РЭМТЭК П.250.4.60.8100.V.15.3 № 21247",-,"АО Акционерная компания «Корвет», Россия, г. Курган",0092.020.014.Р5.0004.038.0206.0000.000-ТХ.СО1(изм. 1),1/13/2024,КГС 206 скважина № 4,"Попадание метанола в редуктор и в блок управления, в следствии негерметичности клапана",Заводской брак,Требуется ремонт оборудования,1752 ч,Шулаков А.Ю.,Крашенинников Д.Н.,Гайнуллин А.Ф.,Никонов Ю.А.,1/12/2024,2024-01-29 исх. 08/746,1/29/2024,Контейнер,"30.01.2024 - метанол
Снят находится в мастерской
03.04.2024 - Контейнер (с редуктором)",,,,,
64,№ 21249,КАИТ-КГС-207-14,КГС 207,КШ8,Электропривод,"Модуль автоматизированной технологической обвязки скважин МОС-1, Привод РЭМТЭК П.250.4.60.8100.V.15.3 № 21249",-,АО Акционерная компания «Корвет»,0092.020.014.Р5.0004.038.0207.0000.000-ТХ.СО1(изм. 2),12/5/2023,"Куст газовых скважин №207, скважина №3, КШ8 ","Не управляется привод. Ошибки DF6, DF23",Заводской брак,Требуется ремонт дефектного оборудования,1210 ч,Алимбеков Ф.А.,Крашенинников Д.Н.,Цой О.С.,Никонов Ю.А.,12/6/2023, 12.12.2023 исх.08-82-10048,12/12/2023,,30.01.2024 - Залит метанолом. АКТ № КАИТ-КГС-207-14(РЭМТЭК),,,,,
328,№ 000753,КАИТ-УКПГ-2-100-14,100,-,Извещатель пламени,"Агрегат газоперекачивающий ГПА-16А-НК/ГТ.СМ, ГПА№ 23. Извещатель пожарный пламени взрывозащищенный СПАРК ИП 330/1-20А1-1",10/16/2023,"АО ""СПЕЦПОЖИНЖИНИРИНГ""",359/041-2828/КОВ-АПТ 0092.020.014.Р5.0004.149.0002.1029.100-ТХГП.СО1,3/7/2024,УКПГ-2. ЦДКС. Установка компрессорных агрегатов (поз. по ГП100) ГПА 23,Механическое повреждение корпуса. Нарушена взрывозащита извещателя пожарного пламени,Дефектное оборудование,Произвести замену дефектного оборудования,3000,Шулаков А.Ю.,Фомичев Д.М.,Ямилов Р.Р.,Кутузов А.Н.,,,,На месте установки,09.03.2024 -  Установлен на месте эксплуатации,Соколов А.В.,,,,
329,№ 09608363,КАИТ-УКПГ-2-101-4,101,101-GA17,Газоанализатор,Установка охлаждения газа (поз. по ГП101) Газоанализатор стационарный ИГМ-13М (ТЭГ: 101-GA17),10/18/2023,"ООО ""ЭМИ-Прибор""",0092.020.014.Р5.0004.149.0002.1003.000-СПБА,3/11/2024,УКПГ-2. ЦДКС. Установка охлаждения газа (поз. по ГП101),Неисправен. При калибровке нуля показания не изменяются,Дефектное оборудование,Произвести замену/ремонт дефектного оборудования,2600,Шулаков А.Ю.,Попов В.А.,Ямилов Р.Р.,Никонов Ю.А.,,,,Мастерская,"09.03.2024 - Демонтирован для диагностики в мастерской;
10.03.2024 - Монтаж на позицию;
15.04.2024 - На позиции (заливает водой)",Пахомов М.О.,,,,
325,№ 078647,КАИТ-УКПГ-2-1-7,1,,Оповещатель,"Оповещатель пожарный световой взрывозащищенный ЭКРАН-С-ККВ-к1, надпись: ""Подключение пожарной техники""",8/7/2022,"АО ""ЭРИДАН""",0092.020.014.Р5.0004.149.0002.0077.001-СПБА.СО1(изм. 0),3/8/2024,УКПГ-2. Здание входных ниток и пробкоуловителей (поз. по ГП1) , Механическое повреждение,Дефектное оборудование,Произвести замену дефектного оборудования,12600,Шулаков А.Ю.,Фомичев Д.М.,Старинец И.А.,Кутузов А.Н.,,,,Мастерская,08.03.2024 - Снят в ремонт,Соколов А.В.,,,,
50,№ 001130,КАИТ-УКПГ-2-20-1,20,РТ604/3,Датчик ПД,"СДВ-Smart-Ех-ИВ-1320-01-8-ЭП1-t10-025+-3,15кПа-42+НАРТ-К04-П-КБуст. Зав.№ 001130",-,"АО ""НПК ВИП""",0092.020.014.Р5.0004.149.0002.0709.020-ТХ,8/19/2023,"УКПГ-2. Резервуарный парк метанола (поз. по ГП 20), 60Р-1№2 РТ604/3","Нестабильная работа, показания датчика уходят за верхний диапазон измерения.",Выход из строя чувствительного элемента,Произвести замену/ремонт дефектного оборудования,4800 ч,Ермаков А.Б.,Бояркин И.С.,Усов А.С.,Никонов Ю.А.,8/24/2023,"2023-11-29 исх. 08/9616 
(П-80/200/3/10689)",11/29/2023,Склад КИПиА,06.04.2024 - На складе,,,,,
97,№ 014022,КАИТ-УКПГ-2-22-5,22,60Н_4_2/PD,Датчик ПД,"Датчик перепада давления СДВ-Smart-Exd-ДД-1440-01-ЭП1-t16-025-40,0кПа-25-42+HART-К04-П",-,"АО НПК ""ВИТ""",0092.020.014.Р5.0004.149.0002.0506.022-ТХ2,12/25/2023,"УКПГ-2. Здание насосной конденсата и метанола (поз. по ГП 22), помещение насосной метанола. Агрегат электронасосный (60Н-4 №2)",Нестабильные показания,Прибор неисправен,Требуется замена дефектного оборудования,5000 ч,Алимбеков Ф.А.,Апенько Н.С.,Турлаков Н.В.,Никонов Ю.А.,1/31/2024,2024-02-08 исх.08-1131,2/8/2024,Мастерская,15.04.2024 - В мастерской,Грибачев А.В.,,,,
92,№ 04221252,КАИТ-УКПГ-2-31-3,31,КлРЭ 2-02.1,Электропривод,Блок управления ESC-VSX-24-380N-1500-b №04221252 производство АО «ЭлеСи» ,-,ООО «КХМ»,0092.020.014.Р5.0004.149.0002.0059.031-ТХ.СО1(изм. 2),1/18/2024,"УКПГ-2, Разделители, буферные емкости (поз. по ГП 31). Разделитель-коалесцер 30Р-2№1, поз. обозначение КлРЭ 2-02.1",При подаче напряжения блок управления постоянно перезагружается,Выход из строя электронной платы,Произвести замену или ремонт дефектного оборудования,1950 ч,Алимбеков Ф.А.,Бояркин И.С.,Турлаков Н.В.,Никонов Ю.А.,1/18/2024,2024-01-29 исх. 08/746,1/29/2024,В ремонте,"03.04.2024 - Находится в контейнере (без редуктора);
06.04.2023 - Передано в СТНГ",,,,,
71,№ НР20066-1-6,КАИТ-УКПГ-2-31-5,31,LG 11.1.2,Указатель уровня,"Байпасный указатель уровня РИЗУР-НБК-ГЛАСС-П1-1-О-ББ-Ф-500-3-К3/G 1/2 ""-КВ/G 1/2 ""-0-0-700…1000/10,00/60. Зав.№ НР20066-1-6",-,ООО «НПО РИЗУР»,0092.020.014.Р5.0004.149.0002.0059.031-ТХ.СО1,11/6/2023,"УКПГ-2, Позиция 31, Емкость буферная 30Е-1 №2, LG 11.1.2","При достижении максимального уровня, не срабатывает геркон","Некачественный монтаж, отсутствие герметичности",Замена дефектного оборудования,2250 ч,Алимбеков Ф.А.,Крашенинников Д.Н.,Турлаков Н.В.,Никонов Ю.А.,11/21/2023, 12.12.2023 исх.08-82-10048,12/12/2023,,,,,,,
320,№ 160145,КАИТ-УКПГ-2-31-6,31,FIT 2.17.2,Расходомер,Расходомер термоанемометрический Turbo Flow TFG-H,11/1/2022,                                                                                                                                                                                                                                                                                                                                                                                ,0092.020.014.Р5.0004.149.0002.0059.031-ТХ.СО1(изм. 2),3/1/2024,"УКПГ-2, Разделители, буферные емкости (поз. по ГП 31), разделитель 30Р-1№2, Поз. обозначение FIT 2.17.2",Некорректные показания расхода. Неисправность по внутреннему питанию,Неисправность чувствительного элемента.,Произвести замену/ремонт дефектного оборудования,11200,Шулаков А.Ю.,Фомичев Д.М.,Старинец И.А.,Кутузов А.Н.,,,,Мастерская,"01.03.2024 - Демонтирован, в слесарной мастерской (Некорректные показания расхода. Код неисправности 8209001Е.)",Рыбаков Н.А.,,,,
323,№12250012,КАИТ-УКПГ-2-31-7,31,КлРЭ 2.3.1,Электропривод,Электропривод ПЭП-М6000-60-60-Е2А01-2-IIВТ4-15 УХЛ1 №1225001 с блоком управления КИМ-2-380/4-А01-1-2-IIВТ4 УХЛ1 v2.1 №62240240,11/3/2022,-,0092.020.014.Р5.0004.149.0002.0059.031-ТХ.СО1(изм. 2) 0092.020.014.Р5.0004.149.0002.0059.031-ТХ (изм. 3) ,2/5/2024,"УКПГ-2. Разделители, буферные емкости (поз. по ГП31) Разделитель - коалесцер 30Р-2№1","Электропривод ПЭП-М6000-60-60-Е2А01-2-IIВТ4-15 УХЛ1 не управляется, Неисправность электродвигателя ","Неисправность электродвигателя ДАТ 75-25-1,5-У3 обрыв обмоток",Произвести замену дефектного оборудования,10800,Шулаков А.Ю.,Фомичев Д.М.,Старинец И.А.,Кутузов А.Н.,,2024-03-14 исх. 08-2467,3/14/2024,Мастерская,06.02.2024 - Снят в ремонт,Зыков Р.В.,,,,
324,№ КИ1383-7-6,КАИТ-УКПГ-2-32-16,32,LSA 23.2,Сигнализатор уровня,"Сигнализатор уровня ультразвуковой РИЗУР 901-0-0-1-150-5-250-10-100-И-М-0-0-5462 580, Зав.№ КИ1383-7-6",11/30/2022,"НПО ""РИЗУР""",0092.020.014.Р5.0004.149.0002.0016.032-ТХ.СО1,3/6/2024,"УКПГ-2. Здание установки стабилизации конденсата (поз. по ГП32), группа насосов 30Н3-1-№2","Отображение КЗ на верхем уровне, сработка сигнализатора. При сработке сигнализатора ток по выходу  больше 20,5 мА",-,Произвести замену/ремонт дефектного оборудования,10400,Шулаков А.Ю.,Фомичев Д.М.,Старинец И.А.,Кутузов А.Н.,,,,,,,,,,
326,№ 51277,КАИТ-УКПГ-2-32-17,32,BTF 43/4,Извещатель пламени,"Извещатель пламени пожарный ИПЭС-ИК/УФ, ИП 329/330-1-1",11/30/2022,"АО ""Электростандарт-прибор""",0092.020.014.Р5.0004.149.0002.0016.032-ПС.СО1(изм. 1),3/7/2024,УКПГ-2. Здание установки стабилизации конденсата (поз. по ГП32) второй этаж,Неисправен. На верхнем уровне сигнал неисправность,Дефектное оборудование,Произвести замену дефектного оборудования,10300,Шулаков А.Ю.,Фомичев Д.М.,Старинец И.А.,Кутузов А.Н.,,,,Мастерская,"07.03.2024 - Вместо него установлен новый со склада ИПЭС-ИК/УФ, ИП З29/330. № 61996 (2023г.)
08.03.2024 - Снят в ремонт",Соколов А.В.,,,,
93,№ 0200088090030001,КАИТ-УКПГ-2-32-4,32,LS 17.1.3,Указатель уровня,Указатель уровня KROHNE MS15/EXI/LC/NN/HT,-,"KROHNE, Франция",0092.020.014.Р5.0004.149.0002.0016.032-ТХ.СО1,1/17/2024,"УКПГ-2, Позиция 32, Колонна стабилизации конденсата №3, LS 17.1.3","При достижении максимального уровня, не срабатывает геркон",Заводской дефект,Замена дефектного оборудования,2250 ч,Алимбеков Ф.А.,Бояркин И.С.,Турлаков Н.В.,Никонов Ю.А.,1/21/2024,2024-01-29 исх. 08/746,1/29/2024,,ТЭГ уточнить,,,,,
94,№ 0200088090050003,КАИТ-УКПГ-2-32-5,32,LS 17.2.3,Указатель уровня,Указатель уровня KROHNE MS15/EXI/LC/NN/HT,-,"KROHNE, Франция",0092.020.014.Р5.0004.149.0002.0016.032-ТХ.СО1,1/17/2024,"УКПГ-2, Позиция 32, Колонна стабилизации конденсата №3, LS 17.2.3","При достижении максимального уровня, не срабатывает геркон",Заводской дефект,Замена дефектного оборудования,2251 ч,Алимбеков Ф.А.,Бояркин И.С.,Турлаков Н.В.,Никонов Ю.А.,1/21/2024,2024-01-29 исх. 08/746,1/29/2024,,ТЭГ уточнить,,,,,
95,№ R220000000007911,КАИТ-УКПГ-2-32-6,32,LT 3-14.2,Уровнемер,Уровнемер KROHNE OPTIFLEX 1300C 1EXiaIIC T6...T3 G-bx,-,"KROHNE, Франция",0092.020.014.Р5.0004.149.0002.0016.032-ТХ.СО1,1/10/2024,"УКПГ-2, Позиция 32, 30Р-3 №3, LT 3-14.2 ","При отсутствии уровня раздела сред, уровнемер показывает максимальное значение",Заводской дефект,"Замена, ремонт дефектного оборудования",2250 ч,Алимбеков Ф.А.,Бояркин И.С.,Турлаков Н.В.,Никонов Ю.А.,1/21/2024,2024-01-29 исх. 08/746,1/29/2024,Склад КИПиА,06.04.2024 - На складе,Ященко Н.В.,,,,
318,б/н,КАИТ-УКПГ-2-52-1,52,,Клапан электромагнитный,"УКПГ-2 Установка комплексной подготовки газа. Котельная блочно модульная поз.52. Клапан электромагнитный на подпитке сетевого контура СК-11-40, 0...1 МПа, АС 220",8/21/2022,"ЗАО ""РОСМА""",0092.020.014.Р5.0004.149.0002.1401.52-ТМ.Н,3/4/2024,УКПГ-2 Установка комплексной подготовки газа. Котельная блочно модульная поз.52,Замыкание катушки соленоида. При подаче сигнала не открывается,Неисправность соленоида,Произвести замену/ремонт дефектного оборудования,11100,Шулаков А.Ю.,Фомичев Д.М.,Старинец И.А.,Кутузов А.Н.,,,,На месте установки,04.03.2024 -  Установлен на месте эксплуатации,Чугунов Д.К.,,,,
73,№ 221,КАИТ-УКПГ-2-54-1,54,ТЕ75,Датчик температуры,Датчик температуры ТСПУ 031 C/XT-PR/ОП/С. Зав.№ 221(ТЕ75),12/28/2022,СКБ «Термоприбор»,0092.020.014.P5.0004.149.0002.2223.054-ВК.ОЛ (согласно п 11.1 опросного листа),9/11/2023,УКПГ-2. Емкость питьевой воды V-50м3 (поз.54),"Заводской брак ТСПУ 031 C/XT-PR/ОП/С.
Модуль программируемого датчика температуры 5337D OEM при подключении к первичному преобразователю не выдает аналоговый сигнал
","Заводской брак ТСПУ 031 C/XT-PR/ОП/С.
Модуль программируемого датчика температуры 5337D OEM при подключении к первичному преобразователю не выдает аналоговый сигнал
",Произвести замену дефектного оборудования,3000 ч,Бондаренко Д.Г.,Апенько Н.С.,Старинец И.А.,Савело С.С.,9/11/2023, 12.12.2023 исх.08-82-10048,12/12/2023,На месте установки,"06.04.2024 - Исправен, находится на месте установки",Ященко Н.В.,,4/6/2024,Апенько Н.С.,Устранено
327,№ 082182,КАИТ-УКПГ-2-60б-1,60б,BIAL1.3.18,Оповещатель,"Оповещатель охранно-пожарный, табло ""Газ уходи"" СКОПА-R, BIAL1.3.18",8/1/2022,"АО ""ГК РУБЕЖ""",0092.020.014.Р5.0004.149.0002.3718.060-ТХ Лист2 (изм. 1),2/27/2024,УКПГ-2. Насосная дизтоплива (поз. по ГП60б) БНС-1-2Н-80,Неисправен. Не управляется с верхнего уровня,Дефектное оборудование,Произвести замену дефектного оборудования,11300,Шулаков А.Ю.,Фомичев Д.М.,Старинец И.А.,Кутузов А.Н.,,,,На месте установки,"27.02.2024 - установлена на поз 60Б;
03.03.2024 - Вместо табло (газ уходи) установлен комбинированный оповещатель  ЗОВ-R (069023 дата 3 кв.2020г.);
09.03.2024 -  Установлен на месте эксплуатации",Соколов А.В.,,,,
60,№ 2К020947,КАИТ-УОК-3-2.2-1,УОК-3-2.2,,Преобразователь давления,"Преобразователь давления корабельный ПДК-ВО-И-ЮМО-А-2-М20-Н-01-Д20 № 2К020947 комплектно с вентильным блоком № 2БВ04532. Зав. №2К020947, №2БВ04532",-,ООО «Валком»,0092.001.002.Р6.0004.139.0027.0000.000-АТТ.СО1(изм. 1),10/30/2023,Давление конденсата и ВМР после крана №3-2-4 ,Датчик давления при наличии напряжения 24В не выдает токовый сигнал. На вентильном блоке замято резьбовое соединение,"Нарушение условий хранения, монтажа и подключения датчика давления и вентильного блока",Требуется замена дефектного оборудования,0 ч,Алимбеков Ф.А.,Саликов А.А.,Старинец И.А.,Кутузов А.Н.,11/17/2023,"2023-11-29 исх. 02/9557 
(П-80/200/3/10568)",11/29/2023,,,,,,,
80,№ 64984,КАИТ-ЦДКС-100-1,100,XY702/Y,Вторичный преобразователь токовихревой,Вторичный преобразователь токовихревой ИТ14.12.500-1-3-0 №64984,-,ООО «НПП Измерительные технологии»,0092.020.014.Р5.0004.149.0002.1029.100-ТХГП.СО1,12/26/2023,"УКПГ-2, ЦДКС, позиция 100, ГПА 23",Отсутствуют показания вибрации при работе компрессора,Заводской брак,Замена дефектного оборудования,75 ч,Шулаков А.Ю.,Крашенинников Д.Н.,Ромасенко Е.С.,Кутузов А.Н.,12/26/2023,16.01.2024 исх.08/155,1/16/2024,ГП301_218,15.02.2024 - Находится в пом.218,,,,,
119,"№ ГТ36А-010
(№ 261645)",КАИТ-ЦДКС-100-9,100,WG-1,Газовый мультиблок ,"Агрегат газоперекачивающий ГПА-16А-НК/ГТ.СМ, АВГМ23, (WG-1 Газовый мультиблок DUNGS, клапан MBC-300-SE-S22, производства DUNGS Germany, № 261645)",10/18/2023,"ООО НПФ ""ТеплоЭнергоПром""",0092.020.014.Р5.0004.149.0002.1029.100-ТХГП.СО1,2/15/2024,"ЦДКС. Позиция 100. Агрегат газоперекачивающий ГПА-23 , АВГМ-23, Газовый мультиблок WG-1",Неисправность клапана MBC-300-SE-S22 № 261645,Заводской брак,Замена дефектного оборудования,365 ч,Алимбеков Ф.А.,Апенько Н.С.,Рубцов М.А.,Кутузов А.Н.,2/18/2024,,,ГП301_218,"15.02.2024 - Установлен с поз.100 ГПА-24;
18.02.2024 - Вернули мультиблок № 1PDK261645S00003278 на ГПА-24;
18.02.2024 - Установили мультиблок № 1PDK261645S00003276 из комплекта ЗИП.",Рыбаков Н.А.,Чугунов Д.К.,,,
108,№ 191411,КАИТ-ЦДКС-102-5,102,СГ6.3,Расходомер,"УКПГ-2, ЦДКС, Установка подготовки газа на собственные нужды (поз. по ГП 102) (Расходомер-счетчик газа ультразвуковой Turbo Flow UFG-F. Зав.№191411)",-,"АО «ГМС Нефтемаш»ООО (НПО""Турбулентность Дон"")",0092.020.014.Р5.0004.149.0002.1035.102-ТХГП.СО1 п.2,1/26/2024,"УКПГ-2, ЦДКС, Установка подготовки газа на собственные нужды (поз. по ГП 102). Узел учета газа СГ6.3 (для АВГМ)",Расходомер-счетчик газа ультразвуковой Turbo Flow UFG-F. Неисправность ультразвукового датчика,Заводской брак,"Направить для дальнейшей диагностики и ремонта на завод-изготовитель НПО ""Турбулентность-ДОН""",75 ч,Алимбеков Ф.А.,Апенько Н.С.,Рубцов М.А.,Никонов Ю.А.,1/31/2024,2024-02-08 исх.08-1131,2/8/2024,На месте установки,26.01.2024 - Акт выполненных работ по ГП 102 (Лупандин Д.А.),,,,,
83,№ 0К016446,КАИТ-ЦДКС-105-5,105,1/PDT-01,Преобразователь давления,Преобразователь давления корабельный ПДК-ВО-Д-65К0-А-2-Б01-Н-02-Д20 комплектно с вентильным блоком №0БВ03382,-,"ООО «Валком», Россия, Санкт-Петербург",0092.020.014.Р5.0004.149.0002.1033.105-ТХГП (изм.1),12/12/2023,УКПГ-2. ЦДКС. Установка очистки газа позиция 105 ФП (1/PDT-01),Выходной сигнал не изменяется (21 мА),-,Замена дефектного оборудования,100 ч,Шулаков А.Ю.,Крашенинников Д.Н.,Ромасенко Е.С.,Кутузов А.Н.,,16.01.2024 исх.08/155,1/16/2024,В ремонте,06.04.2024 - Передано в СТНГ,Зыков Р.В.,Бычков Е.Н.,,,
84,№ 0К016450,КАИТ-ЦДКС-105-6,105,5/PDT-01,Преобразователь давления,Преобразователь давления корабельный ПДК-ВО-Д-65К0-А-2-Б01-Н-02-Д20 комплектно с вентильным блоком №0БВ03386,-,"ООО «Валком», Россия, Санкт-Петербург",0092.020.014.Р5.0004.149.0002.1033.105-ТХГП (изм.1),12/12/2023,УКПГ-2. ЦДКС. Установка очистки газа позиция 105 ФП (5/PDT-01),Выходной сигнал не изменяется (21 мА),-,Замена дефектного оборудования,100 ч,Шулаков А.Ю.,Крашенинников Д.Н.,Ромасенко Е.С.,Кутузов А.Н.,,16.01.2024 исх.08/155,1/16/2024,В ремонте,06.04.2024 - Передано в СТНГ,Зыков Р.В.,Бычков Е.Н.,,,
85,№ 0К016448,КАИТ-ЦДКС-105-7,105,3/PDT-01,Преобразователь давления,Преобразователь давления корабельный ПДК-ВО-Д-65К0-А-2-Б01-Н-02-Д20 комплектно с вентильным блоком №0БВ03384,-,"ООО «Валком», Россия, Санкт-Петербург",0092.020.014.Р5.0004.149.0002.1033.105-ТХГП (изм.1),12/12/2023,УКПГ-2. ЦДКС. Установка очистки газа позиция 105 ФП (3/PDT-01),Выходной сигнал не изменяется (21 мА),-,Замена дефектного оборудования,100 ч,Шулаков А.Ю.,Крашенинников Д.Н.,Ромасенко Е.С.,Кутузов А.Н.,,16.01.2024 исх.08/155,1/16/2024,В ремонте,06.04.2024 - Передано в СТНГ,Зыков Р.В.,Бычков Е.Н.,,,
86,№ 0К016447,КАИТ-ЦДКС-105-8,105,2/PDT-01,Преобразователь давления,Преобразователь давления корабельный ПДК-ВО-Д-65К0-А-2-Б01-Н-02-Д20 комплектно с вентильным блоком №0БВ03383,-,"ООО «Валком», Россия, Санкт-Петербург",0092.020.014.Р5.0004.149.0002.1033.105-ТХГП (изм.1),12/12/2023,УКПГ-2. ЦДКС. Установка очистки газа позиция 105 ФП (2/PDT-01),Выходной сигнал не изменяется (21 мА),-,Замена дефектного оборудования,100 ч,Шулаков А.Ю.,Крашенинников Д.Н.,Ромасенко Е.С.,Кутузов А.Н.,,16.01.2024 исх.08/155,1/16/2024,В ремонте,06.04.2024 - Передано в СТНГ,Зыков Р.В.,Бычков Е.Н.,,,
87,№ 0К016449,КАИТ-ЦДКС-105-9,105,4/PDT-01,Преобразователь давления,Преобразователь давления корабельный ПДК-ВО-Д-65К0-А-2-Б01-Н-02-Д20 комплектно с вентильным блоком ,-,"ООО «Валком», Россия, Санкт-Петербург",0092.020.014.Р5.0004.149.0002.1033.105-ТХГП (изм.1),12/12/2023,УКПГ-2. ЦДКС. Установка очистки газа позиция 105 ФП (4/PDT-01),Выходной сигнал не изменяется (21 мА),-,Замена дефектного оборудования,100 ч,Шулаков А.Ю.,Крашенинников Д.Н.,Ромасенко Е.С.,Кутузов А.Н.,,16.01.2024 исх.08/155,1/16/2024,В ремонте,"12.12.2023 - Линия в работе, коренной кран не держитя;
27.03.2024 - Демонтирован;
04.04.2024 - В мастерской
06.04.2024 - Передано в СТНГ",Ахтямов Б.А.,Бычков Е.Н.,,,
1,№ 21.03.001,КАИТ-КГС-201-1,КГС 201,,Преобразователь давления,Преобразователь давления КРАУ-5.183017 Зав.№210424955 в составе системы подачи ингибитора СПИ-02,12/13/2022,"ООО ФПК ""Космос-Нефть-Газ""","0092.020.014.Р5.0004.038.0201.0000.000-ТХ л.СО1, п.7",4/23/2023,Куст газовых скважин №201 скважина №2016,"Наличие коррозии разъёма датчика давления, разрушение штырькового разъёма",Дефектное оборудование,Произвести замену/ремонт дефектного оборудования,"340ч без подачи рабочей среды, 0ч - при подаче рабочей среды",Алимбеков Ф.А.,Лупандин Д.А.,Цой О.С.,Никонов Ю.А.,5/19/2023,№ 02/4038 от 23.05.2023,5/23/2023,,,,,,,
24,№ 190357802,КАИТ-КГС-201-2,КГС 201,, Блок питания,"Куст газовых скважин №201, БКЭС, Блок питания 220/24, КАН-Д500С24П. Зав.№190357802",-,КВСИСТЕМЫ,0092.020.014.Р5.0004.038.0205.4509.010,8/3/2023,"КГС №201, БКЭС",Неисправен,-,Произвести замену/ремонт дефектного оборудования,0 ч,Ермаков А.Б.,Лупандин Д.А.,Старинец И.А.,Никонов Ю.А.,8/5/2023,"№ 08/6815 от 28.08.2023 
П-80/200/3/7638 от 21.08.2023",8/28/2023,,,,,,,
2,№ 03271,КАИТ-КГС-203-1,КГС 203,,Электропривод,"Электропривод PrimAR 60F/12-0,25 1Ex d IIB T4 Go Зав. № 03271 производство ООО «ТехБезопасность» в составе гидравлической системы управления ГСУ-23.1",4/11/2023,"АО ""Акционерная компания ""Корвет""","0092.020.014.Р5.0004.038.0203.0000.000-ТХ2.СО1, п.3",4/28/2023,"Куст газовых скважин №203 скважина №76, ГСУ-23.1, позиция КЭ8",При подаче сигнала на открытие/закрытие крана электропривод не реагирует на команды управления,Дефектное оборудование,Произвести замену/ремонт дефектного оборудования,280 ч,Алимбеков Ф.А.,Лупандин Д.А.,Цой О.С.,Никонов Ю.А.,5/19/2023,№ 02/4038 от 23.05.2023,5/23/2023,,,,,,,
32,№ 204238,КАИТ-КГС-203-10,КГС 203,,Электроконтактный манометр,"Электроконтактный манометр ДМ2005Сr1ЕхY2
Зав.№ 204238",-,"ООО ""Манотом""",0092.020.014.Р5.0004.038.0203.0000.000-ТХ,8/17/2023,"Куст газовых скважин №203, ГСУ-23.1",При срабатывании не происходит замыкание контактов,-,Произвести замену или ремонт дефектного оборудования,4760 ч,Бондаренко Д.Г.,Попов В.А.,Цой О.С.,Савело С.С.,8/17/2023,№ 02/08-8709 от 01.11.03.2023,11/1/2023,,,,,,,
25,№ 0К016526,КАИТ-КГС-203-2,КГС 203,ТК-2,Преобразователь давления,Преобразователь давления корабельный ПДК-ВО-И-25МО-А-2-М20-Н-01-Д20. Зав.№ 0К016526,12/23/2022,ООО «Валком»,0092.020.014.Р5.0004.038.0203.0000.000-АТТ1 л.2,8/10/2023,"Куст газовых скважин №203, давление метанола после крана КШМ",При подаче рабочей среды датчик не реагирует на изменение давления (выходной ток 4 мА),Дефектное оборудование,Произвести замену/ремонт дефектного оборудования,5000 ч,Ермаков А.Б.,Никитин Д.О.,Усов А.С.,Никонов Ю.А.,8/20/2023,"№ 08/6815 от 28.08.2023 
П-80/200/3/7638 от 21.08.2023",8/28/2023,На месте установки,21.03.2024- Монтаж после ремонта,Дорошин А.В.,,3/21/2024,Попов В.А.,Устранено
26,№ 0К016532,КАИТ-КГС-203-3,КГС 203,ТК-1,Преобразователь давления,Преобразователь давления корабельный ПДК-ВО-И-25МО-А-2-М20-Н-01-Д20. Зав.№ 0К016532,12/23/2022,ООО «Валком»,0092.020.014.Р5.0004.038.0203.0000.000-АТТ1 л.2,8/10/2023,"Куст газовых скважин №203, давление газа до крана КК на коллекторе",При подаче рабочей среды датчик не реагирует на изменение давления (выходной ток 4 мА),Дефектное оборудование,Произвести замену/ремонт дефектного оборудования,5000 ч,Ермаков А.Б.,Никитин Д.О.,Усов А.С.,Никонов Ю.А.,8/20/2023,"№ 08/6815 от 28.08.2023 
П-80/200/3/7638 от 21.08.2023",8/28/2023,На месте установки,21.03.2024 - Датчик давления на коллекторе метанола до КШМ. Монтаж после ремонта.,Дорошин А.В.,,3/21/2024,Попов В.А.,Устранено
,"№ 22031768 
(№ 220104956)",КАИТ-КГС-203-4,КГС 203,-,Расходомер,"КГС 203 скважина 1. Система подачи ингибитора СПИ-02 КРАУ2.833.014-04 Зав.№ 22031768. Блок арматурный АрБ-41.М1. Зав. № 156. (Расходомер ""Гиперфлоу-3Пм"". Датчик комплексный с вычислителем расхода КРАУ1.456.001-01ТУ, Блок электронный БЭ-020 КРАУ3.857.020-20/30 зав.№220104956)",11/1/2022,"АО ""Акционерная компания ""Корвет""",0092.020.014.Р5.0004.038.0206.0000.000-ТХ.СО1(изм. 1),3/29/2024,КГС 203 скважина 1. Система подачи ингибитора СПИ-02. Подача метанола в КПИ,"ГиперФлоу-3Пм №220104956, не прошёл поверку по температуре, занижает на 3гр.",Заводской брак,Произвести замену/ремонт дефектного оборудования,12336 ч,Шулаков А.Ю.,Апенько Н.С.,Турлаков Н.В.,Никонов Ю.А.,,,,ГП301_218,29.03.2024 - Демонтирован для отправки на завод,Дорошин А.В.,,,,
111,№ 190358103,КАИТ-КГС-204-1,КГС 204,,Блок питания,"Куст газовых скважин №204, МОС 1, СУФА №1 (Блок питания КАН-Д500С24, Зав.№ 190358103 (КВСИСТЕМЫ))",-,"АО ""Акционерная компания ""Корвет""",0092.020.014.Р5.0004.038.0205.4509.010,2/15/2024,"Куст газовых скважин №204, Мос 1, СУФА№1",Нет напряжения на выходе блока питания,Дефектное оборудование,Произвести ремонт дефектного оборудования,752 ч,Бондаренко Д.Г.,Апенько Н.С.,Старинец И.А.,Кутузов А.Н.,,,,ГП301_218,15.02.2024 - Демонтирован с места установки,Дорошин А.В.,,,,
,№ 0К016528,КАИТ-КГС-204-2,КГС 204,ТК-2,Преобразователь давления,Преобразователь давления корабельный ПДК-ВО-И-25МО-А-2-М20-Н-01-Д20. Зав.№ 0К016528,12/24/2022,ООО «Валком»,0092.020.014.Р5.0004.038.0204.0000.000-АТТ (л.2),3/21/2024,"Куст газовых скважин №203, датчик давления на коллекторе метанола после КШМ.",Демонтаж. Превышение диапазона измерения по токовой петле.,Дефектное оборудование,Произвести замену/ремонт дефектного оборудования,5200 ч,Шулаков А.Ю.,Апенько Н.С.,Турыгин Ю.С.,Никонов Ю.А.,,,,ГП301_218,21.03.2024- Демонтаж для ремонта,Дорошин А.В.,,,,
27,№ 009950788,КАИТ-КГС-205-1,КГС 205,,Блок питания,"Куст газовых скважин №205, БКЭС, ИВЭПР 24/2,5 исп.2х17БР, Зав.№ 0009950788",-,"АО ""ГК РУБЕЖ""",0092.020.014.Р5.0004.038.0205.4509.010,8/14/2023,"КГС №205, Блок питания пожарной сигнализации",Неисправные электронные компоненты,-,Произвести ремонт дефектного оборудования,0 ч,Ермаков А.Б.,Лупандин Д.А.,Старинец И.А.,Никонов Ю.А.,8/14/2023,"№ 08/6815 от 28.08.2023 
П-80/200/3/7638 от 21.08.2023",8/28/2023,,,,,,,
33,№ 196010,КАИТ-КГС-205-10,КГС 205,,Электроконтактный манометр,"Электроконтактный манометр ДМ2005Сr1ЕхY2
Зав.№ 211195706",-,"ООО ""Манотом""",0092.020.014.Р5.0004.038.0206.0000.000-ТХ,8/17/2023,"Куст газовых скважин №205, ГСУ-23.2",При срабатывании не происходит замыкание контактов,-,Произвести замену или ремонт дефектного оборудования,4760 ч,Бондаренко Д.Г.,Попов В.А.,Цой О.С.,Савело С.С.,8/17/2023,№ 02/08-8709 от 01.11.03.2023,11/1/2023,,,,,,,
34,№ 21219,КАИТ-КГС-205-20,КГС 205,КШ8.4,Электропривод,"Электропривод РэмТЭК, марка (П.250.4.60.8100.V.15.3.УХЛ1)
Зав.№ 21219 - Блок управления ЭРА-10.0,37.1,0.81.У.15.3.УХЛ1 зав.№21101 электродвигатель ДАТЭК-158М-03 зав. №21027. ",-,"ООО НПП ""ТЭК""",0092.020.014.Р5.0004.038.0205.0000.000-ТХ,7/14/2023,"Куст газовых скважин №205/4, позиция КШ8.4","При включении электропривода присутствуют активные дефекты df6 b df23. Заявленный дефект подтвердился. Вал электродвигателя ДАТЭК-158М-03 зав.№21027 заклинил и не проворачивается от руки. Внутри блока управления обнаружена вода. В боксе подключения следы наличия влаги, окислы и коррозия на металлических элементах.","Нарушение условий хранения, монтажа и подключения электропривода",Требуется восстановление на договорной основе,0 ч,Бондаренко Д.Г.,Попов В.А.,Старинец И.А.,Савело С.С.,7/14/2023,№ 02/08-8709 от 01.11.03.2023,11/1/2023,,30.01.2024 - Короткое замыкание. Отправлен на ЗИ Ожидает оплаты от СТНГ  № КАИТ-КГС-205-20,,,,,
35,№ 211043433,КАИТ-КГС-206-10,КГС 206,,Электроконтактный манометр,"Электроконтактный манометр ДМ2005Сr1ЕхY2
Зав.№ 211043433",-,"ООО ""Манотом""",0092.020.014.Р5.0004.038.0206.0000.000-ТХ,8/17/2023,"Куст газовых скважин №206, ГСУ-23.2",При срабатывании не происходит замыкание контактов,-,Произвести замену или ремонт дефектного оборудования,4760 ч,Бондаренко Д.Г.,Попов В.А.,Цой О.С.,Савело С.С.,8/17/2023,№ 02/08-8709 от 01.11.03.2023,11/1/2023,,,,,,,
36,№ 211195705,КАИТ-КГС-206-11,КГС 206,,Электроконтактный манометр,"Электроконтактный манометр ДМ2005Сr1ЕхY2
Зав.№ 211195705",-,"ООО ""Манотом""",0092.020.014.Р5.0004.038.0206.0000.000-ТХ,8/17/2023,"Куст газовых скважин №206, ГСУ-23.3",При срабатывании не происходит замыкание контактов,-,Произвести замену или ремонт дефектного оборудования,4760 ч,Бондаренко Д.Г.,Попов В.А.,Цой О.С.,Савело С.С.,8/17/2023,№ 02/08-8709 от 01.11.03.2023,11/1/2023,,,,,,,
37,№ 196004,КАИТ-КГС-206-12,КГС 206,,Электроконтактный манометр,"Электроконтактный манометр ДМ2005Сr1ЕхY2
Зав.№ 196004",-,"ООО ""Манотом""",0092.020.014.Р5.0004.038.0206.0000.000-ТХ,8/17/2023,"Куст газовых скважин №206, ГСУ-23.2",При срабатывании не происходит замыкание контактов,-,Произвести замену или ремонт дефектного оборудования,4760 ч,Бондаренко Д.Г.,Попов В.А.,Цой О.С.,Савело С.С.,8/17/2023,№ 02/08-8709 от 01.11.03.2023,11/1/2023,,,,,,,
28,№ 210324783,КАИТ-КГС-206-1-2,КГС 206,,Датчик ИД,"Куст газовых скважин №206, Скважина №1, Система подачи ингибитора, Датчик избыточного давления ДИ-017(КРАУ 5.183.017)",-,"ООО ""Вымпел""",0092.020.014.Р5.0004.038.0206.0000.000-ТХ,8/3/2023,"Куст газовых скважин №206/1, Шкаф системы подачи ингибитора (метанол)",Расходомер не обнаруживает датчик давления ,-,Произвести ремонт дефектного оборудования,0 ч,Ермаков А.Б.,Лупандин Д.А.,Старинец И.А.,Никонов Ю.А.,8/5/2023,"№ 08/6815 от 28.08.2023 
П-80/200/3/7638 от 21.08.2023",8/28/2023,ЦР КИПиА,"25.01.2024 - Отправлен в ремонт (Цех ремонта КИПиА);
07.02.2024 - Вернули из ремонта. Неисправен (разъем);
14.02.2024 - Отправлен в ремонт (Цех ремонта КИПиА)",,,,,
61,№ 210224711,КАИТ-КГС-206-13,КГС 206,,Датчик ИД,"Модуль автоматизированной технологической обвязки скважин МОС-1, система подачи ингибитора СПИ-03-02, датчик избыточного давления ДИ-017 КРАУ5.183.017",-,АО Акционерная компания «Корвет»,0092.020.014.Р5.0004.038.0206.0000.000-ТХ.СО1(изм. 1),11/26/2023,"КГС 206 скважина № 1, СПИ 1.2",Отсутствуют показания датчика давления при наличии напряжения,Заводской брак,Требуется замена дефектного оборудования,1210 ч,Алимбеков Ф.А.,Крашенинников Д.Н.,Цой О.С.,Никонов Ю.А.,11/27/2023, 12.12.2023 исх.08-82-10048,12/12/2023,ЦР КИПиА,"25.01.2024 - Отправлен в ремонт (Цех ремонта КИПиА);
07.02.2024 - Вернули из ремонта. Неисправен (разъем)
14.02.2024 - Отправлен в ремонт (Цех ремонта КИПиА)",,,,,
112,№ 210504572,КАИТ-КГС-206-15,КГС 206,,Расходомер,"Куст газовых скважин №206/7, УГГ, Расходомер ""Гиперфлоу-3Пм"". Датчик комплексный с вычислителем расхода КРАУ1.456.001-01ТУ, Блок электронный БЭ-020 КРАУ3.857.020-20/30 зав.№210504572 (в комлекте: Датчик перепада давления тип ДП-019 КРАУ5.183.019 зав.№210610326)",-,"АО ""Акционерная компания ""Корвет""",0092.020.014.Р5.0004.038.0206.0000.000-ТХ.СО1(изм. 1),12/13/2023,"Куст газовых скважин №206, скважина 7, Расходомер ""Гиперфлоу"" на топливном газе",Не показывает изменение расхода. Постоянные показания. Перепад давления не обнуляется ,Заводской брак,Произвести замену/ремонт дефектного оборудования,1440 ч,Шулаков А.Ю.,Апенько Н.С.,Турлаков Н.В.,Никонов Ю.А.,,,,ГП301_218,"10.02.2024 - Временно установлен с 207/5;
09.04.2024 - В 218",Дорошин А.В.,Никитин Л.С.,,,
47,№ 210625136,КАИТ-КГС-206-7-3,КГС 206,,Датчик ИД,"Куст газовых скважин №206, Скважина №7, Расходомер ""Гиперфлоу"", Датчик избыточного давления ДИ-017(КРАУ5.183.017) зав.№ 210625136 ",-,"ООО ""Вымпел""",0092.020.014.Р5.0004.038.0206.0000.000-ТХ,8/30/2023,"Куст газовых скважин №206/7, Расходомер ""Гиперфлоу""",Расходомер не обнаруживает датчик давления ,-,Произвести замену/ремонт дефектного оборудования,1440 ч,Ермаков А.Б.,Бояркин И.С.,Усов А.С.,Никонов Ю.А.,8/31/2023,"2023-11-29 исх. 08/9616 
(П-80/200/3/10689)",11/29/2023,ЦР КИПиА,"25.01.2024 - Отправлен в ремонт (Цех ремонта КИПиА);
07.02.2024 - Вернули из ремонта. Неисправен (разъем)
14.02.2024 - Отправлен в ремонт (Цех ремонта КИПиА)",,,,,
38,№ 211195697,КАИТ-КГС-207-10,КГС 207,,Электроконтактный манометр,"Электроконтактный манометр ДМ2005Сr1ЕхY2
Зав.№ 211195697",-,"ООО ""Манотом""",0092.020.014.Р5.0004.038.0207.0000.000-ТХ,8/17/2023,"Куст газовых скважин №207, ГСУ-23.3",При срабатывании не происходит замыкание контактов,-,Произвести замену или ремонт дефектного оборудования,4760 ч,Бондаренко Д.Г.,Попов В.А.,Цой О.С.,Савело С.С.,8/17/2023,№ 02/08-8709 от 01.11.03.2023,11/1/2023,,,,,,,
62,-,КАИТ-КГС-207-11,КГС 207,,Датчик положения,"Модуль автоматизированной технологической обвязки скважин МОС-1, датчик положения индукционный ДПИ-1-18НТ № 299, № 326",-,АО Акционерная компания «Корвет»,0092.020.014.Р5.0004.038.0207.0000.000-ТХ.СО1(изм. 2),11/20/2023,"Куст газовых скважин №207, скважина №1",Отсутствуют показания датчика при изменении положении задвижки,Заводской брак,Требуется замена дефектного оборудования,1210 ч,Алимбеков Ф.А.,Крашенинников Д.Н.,Цой О.С.,Никонов Ю.А.,12/4/2023, 12.12.2023 исх.08-82-10048,12/12/2023,,,,,,,
63,№ 273,КАИТ-КГС-207-12,КГС 207,,Датчик положения,"Модуль автоматизированной технологической обвязки скважин МОС-2/1, датчик положения индукционный ДПИ-1-18НТ № 76, № 311, № 273",-,АО Акционерная компания «Корвет»,0092.020.014.Р5.0004.038.0207.0000.000-ТХ.СО1(изм. 2),11/20/2023,"Куст газовых скважин №207, скважина №4",Отсутствуют показания датчика при изменении положении задвижки,Заводской брак,Требуется замена дефектного оборудования,1210 ч,Алимбеков Ф.А.,Крашенинников Д.Н.,Цой О.С.,Никонов Ю.А.,12/4/2023, 12.12.2023 исх.08-82-10048,12/12/2023,,,,,,,
39,№ 224047164,КАИТ-КГС-208-10,КГС 208,,Электроконтактный манометр,"Электроконтактный манометр ДМ2005Сr1ЕхY2
Зав.№ 224047164 ",-,"ООО ""Манотом""",0092.020.014.Р5.0004.038.0208.0000.000-ТХ,8/17/2023,"Куст газовых скважин №208, ГСУ-23.2",При срабатывании не происходит замыкание контактов,-,Произвести замену или ремонт дефектного оборудования,4760 ч,Бондаренко Д.Г.,Попов В.А.,Цой О.С.,Савело С.С.,8/17/2023,№ 02/08-8709 от 01.11.03.2023,11/1/2023,,,,,,,
113,"№ 21.02.002
(№ 220305558)",КАИТ-КГС-208-11,КГС 208,,Расходомер,"Куст газовых скважин №208, УГГ-500-21-14 зав.№21.02.002, Расходомер ""Гиперфлоу-3Пм"". Датчик комплексный с вычислителем расхода КРАУ1.456.001-01ТУ, Блок электронный БЭ-020 КРАУ3.857.020-20/30 зав.№220305558 (в комлекте: Датчик перепада давления тип ДП-019 КРАУ5.183.019 зав.№220511407; Блок питания тип БП-012-03 зав.№22124122)",-,"АО ""Акционерная компания ""Корвет""",0092.020.014.Р5.0004.038.0208.0000.000-ТХ,8/30/2023,"Куст газовых скважин №208, скважина 7, Расходомер ""Гиперфлоу""",Расходомер не обнаруживает датчик давления ,Заводской брак,Произвести замену/ремонт дефектного оборудования,1440 ч,Шулаков А.Ю.,Апенько Н.С.,Турлаков Н.В.,Никонов Ю.А.,,,,ГП301_218,10.02.2024 - Неремонтопригоден,Дорошин А.В.,,,,
3,№ 21.04.003,КАИТ-КГС-209-1,КГС 209,,Электропривод,Модуль автоматизированной технологической обвязки скважин МОС 2-14-01 КМЕВ 611448.001 ТУ (Электропривод ЭПУ-05 КРАУ-6.330.013ТУ Зав. №21061232 в составе системы подачи ингибитора СПИ-02),9/12/2022,"АО ""Акционерная компания ""Корвет""","0092.020.014.Р5.0004.038.0209.0000.000-ТХ л.СО1, л2, п.5",4/23/2023,Куст газовых скважин №209,Пропуск метанола через клапан ЭПУ-05 в трубопровод при закрытом положении,Дефектное оборудование,Произвести замену/ремонт дефектного оборудования,"720ч без подачи рабочей среды, 0ч - при подаче рабочей среды",Алимбеков Ф.А.,Лупандин Д.А.,Цой О.С.,Никонов Ю.А.,5/19/2023,№ 02/4038 от 23.05.2023,5/23/2023,,,,,,,
65,№ 2603522,КАИТ-КТОЖС-1,КОС,,Датчик температуры,"Метран-288-02 (-50+12000С), Зав.№2603522",-,"ЗАО ""Промышленная группа ""Метран""",ПС(РЭ)КТО-25000.3.Ц.31.05.22 зак.1083,11/23/2023,КТОЖС печь инсинератор № 2,Прогорание чувствительного элемента,Конструкция не обеспечивает защиты от высокой температуры и агрессивной среды,Требуется замена дефектного оборудования,1210 ч,Алимбеков Ф.А.,Крашенинников Д.Н.,Сомов А.О.,Никонов Ю.А.,11/27/2023, 12.12.2023 исх.08-82-10048,12/12/2023,,,,,,,
66,№ 2603524,КАИТ-КТОЖС-2,КОС,,Датчик температуры,"Метран-288-02 (-50+12000С), Зав.№2603524",-,"ЗАО ""Промышленная группа ""Метран""",ПС(РЭ)КТО-25000.3.Ц.31.05.22 зак.1083,11/23/2023,КТОЖС печь инсинератор № 2,Прогорание чувствительного элемента,Конструкция не обеспечивает защиты от высокой температуры и агрессивной среды,Требуется замена дефектного оборудования,1123 ч,Алимбеков Ф.А.,Крашенинников Д.Н.,Сомов А.О.,Никонов Ю.А.,11/27/2023, 12.12.2023 исх.08-82-10048,12/12/2023,,,,,,,
12,№ 19017,КАИТ-УКПГ-201-2,КГС 201,,Блок концевых выключателей,"Кран гидравлический поршневой Кр64, блок концевых выключателей КВ-04-01. Зав.№ 19017",-,ООО ФПК «КОСМОС-НЕФТЬ-ГАЗ»,0092.020.014.Р5.0004.038.0201.0000.000-ТХ,7/1/2023,"УКПГ-2. Куст газовых скважин 201, общий коллектор, выход с Куста.",Концевой выключатель не размыкается,"Окисление платы, заводской дефект",Произвести замену/ремонт дефектного оборудования,5000 ч,Алимбеков Ф.А.,Никитин Д.О.,Усов А.С.,Савело С.С.,7/8/2023,"№ 02/08-6640 от 22.08.2023 
П-80/200/3/6319 от 09.07.2023",8/22/2023,,,,,,,
13,"№№ 1474, 1540, 1514, 1472",КАИТ-УКПГ-201-3,КГС 201,,Датчик-сигнализатор,"Датчик-сигнализатор твердых включений и капельной влаги в потоке газа ДСП-АКЭ-2 (4шт.); Зав.№ 1474, 1540, 1514, 1472",-,АО «Сигма-оптик»,0092.020.014.Р5.0004.038.0201.0000.000-ТХ,7/8/2023,"УКПГ-2. Куст газовых скважин 201, скважина 2011, 2012, 2013, 2014",Выгорание эл. компонентов на плате.,Подключение внешних цепей питания выыполнено не в соответствии с РЭ,Произвести замену/ремонт дефектного оборудования,5000 ч,Алимбеков Ф.А.,Никитин Д.О.,Усов А.С.,Савело С.С.,7/8/2023,"№ 02/08-6640 от 22.08.2023 
П-80/200/3/6319 от 09.07.2023",8/22/2023,На месте установки,,,,,,
322,№ 2219925,КАИТ-УКПГ-2-100-13,100,-,Электропривод,"Агрегат газоперекачивающий ГПА-16А-НК/ГТ.СМ, ГПА№ 23,24. Электропривод ЭПВ - AR24-12-2-S, IP66 № 2219925",-,"ООО ""КЛАРОС""",0092.020.014.Р5.0004.149.0002.1029.100-ТХГП,3/1/2024,"УКПГ-2. ЦДКС. Установка компрессорных агрегатов ГПА 24, ГПА 23","Отсутствует электропривод клапана воздушного противопожарного. Установка компрессорных агрегатов ГПА 24 - 2 шт, Установка компрессорных агрегатов ГПА 23 - 1 шт.",-,Произвести замену оборудования,-,Шулаков А.Ю.,Фомичев Д.М.,Ямилов Р.Р.,Кутузов А.Н.,,,,,АКТ ЦДКС,,,,,
67,№ 968253,КАИТ-УКПГ-2-101-1,101,,Манометр,"Манометр показывающий МП4-Уф, избыточное давление, диапазон 0…16 МПа, расположение штуцера радиальное, температура окружающего воздуха -60…+600С, класс точности 1,5, степень защиты IP 40, штуцер М20х1,5. Зав.№№ 968253",-,АО ПО «Физтех»,0092.020.014.Р5.0004.149.0002.1032.101-АТ.СО1(изм. 0),11/17/2023,"УКПГ-2, ЦДКС, позиция 101, импульсный газ на кран №101-9.1",При изменении давления рабочей среды показания манометра не изменяются.,"Некачественный монтаж, нарушение условий хранения",Замена дефектного оборудования,74 ч,Алимбеков Ф.А.,Крашенинников Д.Н.,Ромасенко Е.С.,Никонов Ю.А.,11/21/2023, 12.12.2023 исх.08-82-10048,12/12/2023,ГП301_218,"21.02.2024 - Передан представителем СТНГ  из ремонта (Баланюк);
Письмо Поставщика в ГСП-К, ГСП-И, СТНГ от 22.01.2024 № СГА-22.01.24/5 оборудование, указанное в Актах ООО ""Системы газовой автоматики"" не отгружало",,,,,
48,№ Р0067140,КАИТ-УКПГ-2-102-1,102,PG41,Манометр,"Манометр показывающий, избыточное давление, диапазон 0...6,0 кПа, расположение штуцера радиальное, температура окружающего воздуха -6О...6О°С, класс точности 1,5, степень защиты IP 40, присоединение к процессу М20х1,5. Зав.№ Р0067140",-,ЗАО «РОСМА»,"Согласно п.6.7 спецификации оборудования и материалов. Автоматизация. ГПМ Р 2028.01 АТХ.С (завод «Газпроммаш», г. Саратов)",11/9/2023,УКПГ-2. ЦДКС. Установка подготовки газа для собственных нужд (поз.102). Блок подготовки газа. ТЭГ PG41,При изменении давления рабочей среды показание манометра не изменяется,Манометр неисправен,Произвести замену дефектного оборудования,3000 ч,Алимбеков Ф.А.,Апенько Н.С.,Ромасенко Е.С.,Кутузов А.Н.,11/10/2023,"2023-11-29 исх. 02/9557 
(П-80/200/3/10568)",11/29/2023,ГП301_218,21.02.2024 - Передан представителем СТНГ  из ремонта (Баланюк),,,,,
6,№ 7347,КАИТ-УКПГ-2-1-1,1,FGT-01.1.1,Расходомер,"Счетчик-расходомер массовый кориолисовый ЭМИС-МАСС 260, зав.№7347",-,"ЗАО ""Эмис""",0092.020.014.Р5.0004.149.0002.0077.001-ТХ,6/21/2023,"УКПГ-2. Здание входных ниток и пробкоуловителей (поз. по ГП1), Арматурный блок 10С1 №1",При наличии расхода показания на приборе отсутствуют,Заводской брак,Произвести замену/ремонт дефектного оборудования,4320 ч,Шулаков А.Ю.,Лупандин Д.А.,Усов А.С.,Савело С.С.,6/21/2023,№ 02/92-5246 от 03.07.2023,7/2/2023,Склад КИПиА,02.02.2023 - Находтся на складе,,,,,
49,№ 191769,КАИТ-УКПГ-2-1-100,1,FY 101/3,Расходомер,"УКПГ-2, Здание входных ниток и пробкоуловителей, 3 т.н., газ от КГС 202, 205 (Расходомер-счетчик газа ультразвуковой Turbo Flow UFG-F). Зав.№191769",-,"ООО ""Турбулентность Дон""",0092.020.014.Р5.0004.149.0002.0077.001-АТ (изм.2),9/27/2023,"УКПГ-2. Здание входных ниток и пробкоуловителей (поз. по ГП1), 3 т.н.",Пропуск рабочей среды через измерительные элементы.,Нарушение герметичности уплотнения кабельного ввода,Произвести замену/ремонт дефектного оборудования,4000 ч,Бондаренко Д.Г.,Фомичев Д.М.,Старинец И.А.,Савело С.С.,9/27/2023,"2023-11-29 исх. 02/9557 
(П-80/200/3/10568)",11/29/2023,Отправлен в ремонт,"20.12.2023 - Снят с поз.1 и отправлен в ремонт;
",Ахтямов Б.А.,,,,
40,№ 21122,КАИТ-УКПГ-2-11-50,11,К1-1.2,Электропривод,"Электропривод РэмТЭК, марка (П.600.349.8000/И.У.15.3.УХЛЗ) Зав.№ 21122",-,"ООО НПП ""ТЭК""",0092.020.014.Р5.0004.149.0002.0903.011-ТХ,10/4/2023,Поз.11. К1-1.2," - Вмятины на ребрах электродвигателя. Повреждение ЛКП, следы не заводского окраса. Внутри бокса подключения обнаружены следы присутствия влаги и следы коррозии. Вал электропривода заклинил. Предохранители в боксе подключения перегоревшие. При подаче питания выбивает вводный автоматический выключатель","Нарушение условий хранения, монтажа и подключения электропривода",Требуется проведение ремонта на договорной основе,0 ч,Бондаренко Д.Г.,Попов В.А.,Старинец И.А.,Савело С.С.,10/4/2023,№ 02/08-8709 от 01.11.03.2023,11/1/2023,В ремонте,30.01.2024 - Короткое замыкание. Отправлен на ЗИ Ожидает оплаты от СТНГ,,,,,
,№ 20-036386,КАИТ-УКПГ-2-1-2,1,M2,Насос,"Насос циркуляционный IMP PUMPS NMT MAX 32/120 F220
(P.N. - 979524665, S.N. - 20-036386)",-,"Компания IMP PUMPS, Словения",,3/20/2024,ТЭГ: M2. Поз по ГП: 1. Установка: Тепловой узел. Установлен на обратном контуре в теплопункте,"Насос неисправен. 220В приходит, насос не функционирует. Блок управления насосом исправен.",Дефектное оборудование,Произвести замену/ремонт дефектного оборудования,2120 ч,Шулаков А.Ю.,Попов В.А.,Турлаков Н.В.,Никонов Ю.А.,,,,На месте установки,"20.03.2024 - Установлен на контуре обратки в теплопункте.
Примечание: Бирки с неправильным текстом висят. Скидываю фотки, чтобы легче было определиться.",Фалелюхин А.А.,,,,
14,№ 211139197,КАИТ-УКПГ-2-15-1,15,,Манометр,Манифольдная резервуарного парка стабильного конденсата -100...500 kPa МВП4-УУХЛ1 линия азота. Зав.№ 211139197,-,ООО «Газпром ВНИИГАЗ» «Тюменский экспериментальный завод»,0092.020.014.Р5.0004.149.0002.0607.015-ТХ,7/6/2023,УКПГ-2. Манифольдная резервуарного парка стабильного конденсата (поз. по ГП 15),Манометр неисправен,Передавлен,Произвести замену/ремонт дефектного оборудования,0 ч,Алимбеков Ф.А.,Никитин Д.О.,Усов А.С.,Савело С.С.,7/8/2023,"№ 02/08-6640 от 22.08.2023 
П-80/200/3/6319 от 09.07.2023",8/22/2023,,,,,,,
29,№ 324,КАИТ-УКПГ-2-16-1,16,,Контроллер,"Резервуарный парк стабильного конденсата, Резервуар 70Р-1, №1, Измерительная система АТМ-2, Контроллер ГАММА-8М (позиция UY 704/1), зав. №324",-,АО «Албатрос»,0092.020.014.Р5.0004.149.0002.0708.016-АТ.ОЛ(изм. 0),8/5/2023,"УКПГ-2. Здание насосной конденсата и метанола (поз. по ГП 22), помещение аппаратной КИП и А","При отключении питания, настройки контроллера пропадают",Разряд LI-ion элемента питания,Произвести ремонт дефектного оборудования,0 ч,Ермаков А.Б.,Лупандин Д.А.,Старинец И.А.,Никонов Ю.А.,8/5/2023,"№ 08/6815 от 28.08.2023 
П-80/200/3/7638 от 21.08.2023",8/28/2023,,,,,,,
51,№ 40461А,КАИТ-УКПГ-2-205-100,КГС 205,,Блок питания,Блок питания ПС РУБЕЖ ИВЭПР 12/5. Зав.№40461А,-,"АО ""ГК РУБЕЖ""",0092.020.014.Р5.0004.038.0205.4509.010-ЭМ (изм.0),10/16/2023,"Куст газовых скважин №205, БКЭС", Видимые дефекты электронных компонентов,Заводской дефект,Произвести замену/ремонт дефектного оборудования,4000 ч,Бондаренко Д.Г.,Фомичев Д.М.,Старинец И.А.,Савело С.С.,10/16/2023,"2023-11-29 исх. 02/9557 
(П-80/200/3/10568)",11/29/2023,,,,,,,
15,№ 212000687,КАИТ-УКПГ-2-22-1,22,,Манометр,Помещение насосной конденсата 70Н-1№1 линия на выходе из насоса МП4-УУ2; 0... 1 Мпа. Зав.№212000687,-,ООО «Газпром ВНИИГАЗ» «Тюменский экспериментальный завод»,0092.020.014.Р5.0004.149.0002.0506.022-ТХ1 ,7/8/2023,"УКПГ-2. Здание насосной конденсата и метанола (поз. по ГП 22), помещение насосной метанола. Помещение насосной конденсата",Несоответствие диапазона измерения манометра ,-,Произвести замену/ремонт дефектного оборудования,0 ч,Алимбеков Ф.А.,Никитин Д.О.,Усов А.С.,Савело С.С.,7/8/2023,"№ 02/08-6640 от 22.08.2023 
П-80/200/3/6319 от 09.07.2023",8/22/2023,,,,,,,
16,-,КАИТ-УКПГ-2-22-2,22,,Манометр,Помещение насосной конденсата 0... 1 МРа МП4-УУ2 линия на выходе из насоса 70Н-3 Помещение насосной метанола 0...1 МРа МП4-УУ2 линия на выходе из насоса 60Н-2№2,-,ООО «Газпром ВНИИГАЗ» «Тюменский экспериментальный завод»,0092.020.014.Р5.0004.149.0002.0506.022-ТХ1 0092.020.014.Р5.0004.149.0002.0506.022-ТХ2,7/8/2023,"УКПГ-2. Здание насосной конденсата и метанола (поз. по ГП 22), помещение насосной метанола. Помещение насосной конденсата",Манометры отсутствуют,-,Произвести допоставку и монтаж оборудования,0 ч,Алимбеков Ф.А.,Никитин Д.О.,Усов А.С.,Савело С.С.,7/8/2023,"№ 02/08-6640 от 22.08.2023 
П-80/200/3/6319 от 09.07.2023",8/22/2023,,,,,,,
17,"№№ 211031998, 211031997, 211032370, 211032080, 211032358, 211032363, 211032361",КАИТ-УКПГ-2-22-3,22,,Манометр,Помещение насосной конденсата 0... 1 МРа МП4-УУ2 линия на выходе из насоса 70Н-2М2 Помещение насосной метанола 0...1 МРа МП4-УУ2 линия на выходе из насоса 60Н-6 0...1 МРа МП4-УУ2 линия на выходе из насоса 60Н-2№1 0...1 МРа МП4-УУ2 линия на выходе из насоса 60Н-1№1 0... 1 МРа МП4-УУ2 линия на выходе из насоса 60Н-1№1 0...1 МРа МП4-УУ2 линия на выходе из насоса 60Н-2№2 0... 1 МРа МП4-УУ2 линия на выходе из насоса 60Н-2№1,-,ООО «Газпром ВНИИГАЗ» «Тюменский экспериментальный завод»,0092.020.014.Р5.0004.149.0002.0506.022-ТХ1 0092.020.014.Р5.0004.149.0002.0506.022-ТХ2,7/8/2023,"УКПГ-2. Здание насосной конденсата и метанола (поз. по ГП 22), помещение насосной метанола. Помещение насосной конденсата",Манометры неисправны (стрелка не возвращается на 0 при отсутствии давления),Оборудование передавлено,Произвести замену/ремонт дефектного оборудования,4640 ч,Алимбеков Ф.А.,Никитин Д.О.,Усов А.С.,Савело С.С.,7/8/2023,"№ 02/08-6640 от 22.08.2023 
П-80/200/3/6319 от 09.07.2023",8/22/2023,,,,,,,
68,-,КАИТ-УКПГ-2-22-4,22,,Манометр,"Манометры на линиях насосов:
70Н-3 (МП4-УУХЛ1 16 МПа - 1 шт.); 60Н-6 (МП4-УУ2 1 МПа - 1 шт.);60Н-2 №1 (МП4-УУ2 1 МПа - 2 шт.);60Н-2 №2 (МП4-УУ2 1 МПа - 2 шт.);60Н-1 №1 (МП4-УУ2 1 МПа - 2 шт.)",-,"ООО ""Манотом""",0092.020.014.Р5.0004.149.0002.0506.022-ТХ2,10/7/2023,УКПГ-2. Здание насосной конденсата и метанола (поз.22),Не установлены,-,Произвести допоставку и монтаж оборудования,0 ч,Бондаренко Д.Г.,Апенько Н.С.,Старинец И.А.,Савело С.С.,10/8/2023, 12.12.2023 исх.08-82-10048,12/12/2023,,,,,,,
7,-,КАИТ-УКПГ-2-25-1,25,ТТ33.3,Преобразователь температуры,"Преобразователь температуры, программируемый ТСПУ 031С без дисплея, погружная длина 400 мм, диаметр сенсора 10мм, резьбой присоединения М20х1,5, диапазон от 0 до +200С (1 шт)",9/20/2022,"ЗАО СКБ ""Термоприбор""",ГПР 2716.33.80.00.00.00.000-АТХ.ОЛ.23,5/23/2023,"УКПГ-2. Здание регенерации метанола (поз. по ГП 25), блок огневой регенерации метанола №3, 40БРМ1 №3, ТТ33.3",Отсутствует по месту монтажа согласно проекта,-,Произвести допоставку и монтаж оборудования,0 ч,Алимбеков Ф.А.,Лупандин Д.А.,Старинец И.А.,Никонов Ю.А.,5/23/2023,№ 02/92-5351 от 06.07.2023,7/8/2023,,,,,,,
