number,serial_number,defective_act,poz_GP,tag,type,name_of_equipment,equipment_acceptance_date_PNR,equipment_manufacturer,project,date_of_detection,installation_location,description,reasons_for_failure,elimination_of_defects,operating_time,executor_3,executor_1,executor_2,person_approving,approval_date,number_letter_INVEST,letter_to_INVEST,location,notes,fio_locksmith_1,fio_locksmith_2,elimination_date,fio_responsible,mark_of_elimination,,,,,,,
8,-,КАИТ-УКПГ-2-25-2,25,ТТ33.5,Преобразователь температуры,"Преобразователь температуры, программируемый ТСПУ 031П без дисплея, длина защитной арматуры на основе КНМСН - 1200 мм, диаметр сенсора 3мм, диаметр трубопровода 870мм, резьбой присоединения М20х1,5, диапазон от 0 до +350С (1 шт.). Комплект монтажных частей (хомут) ",9/20/2022,"ЗАО СКБ ""Термоприбор""",ГПР 2716.33.80.00.00.00.000-АТХ.ОЛ.25,5/23/2023,"УКПГ-2. Здание регенерации метанола (поз. по ГП 25), блок огневой регенерации метанола №3, 40БРМ1 №3, ТТ33.5",Отсутствует по месту монтажа согласно проекта,-,Произвести допоставку и монтаж оборудования,0 ч,Алимбеков Ф.А.,Лупандин Д.А.,Старинец И.А.,Никонов Ю.А.,5/23/2023,№ 02/92-5351 от 06.07.2023,7/8/2023,,,,,,,
18,№ 0153.3.4.8,КАИТ-УКПГ-2-25-3,25,,Установка приточной вентиляции,"Установка приточной вентиляции П-3
",-,"ООО ""AERO IXIA""",0092.020.014.Р5.0004.149.0002.0204.025-АТ2,6/14/2023,"УКПГ-2. Здание регенерации метанола (поз. по ГП 25), помещение 12","Фактическая производительность действующей приточной вентиляционной установки. П-3, по показателю -производительность вентилятора, не соответствует требованиям проектной, рабочей документации и паспортным данным системы",-,Произвести замену/ремонт дефектного оборудования,0 ч,Алимбеков Ф.А.,Никитин Д.О.,Усов А.С.,Савело С.С.,7/8/2023,"№ 02/08-6640 от 22.08.2023 
П-80/200/3/6319 от 09.07.2023",8/22/2023,,,,,,,
19,-,КАИТ-УКПГ-2-25-4,25,,Манометр,"Помещение насосной метанола 
Pg35.1 -100...60 кПА 1 МВ-4ВУКсУХЛ1 насос 40Н-1
Pg35.3 -0...1,6 МПА 1 М-4ВУКсУХЛ1 насос 40Н-1
Pg37.1 -100...60 кПА 1 МВ-4ВУКсУХЛ1 насос 40Н-3
Pg37.3 -0...1,6 МПА 1 М-4ВУКсУХЛ1 насос 40Н-3
Pg36.1 -100...60 кПА 1 МВ-4ВУКсУХЛ1 насос 40Н-2№3/1
Pg36.1 -100...60 кПА 1 МВ-4ВУКсУХЛ1 насос 40Н-2№3/2
Pg36.3 -0...1 МПА 1 М-4ВУКсУХЛ1 насос 40Н-2№1
Pg36.1 -100...60 кПА 1 МВ-4ВУКсУХЛ1 насос 40Н-2№2/2
Pg36.5 -0...1 МПА 1 М-4ВУКсУХЛ1 насос 40Н-2№3
Pg36.5 -0...1 МПА 1 М-4ВУКсУХЛ1 насос 40Н-2№3
Помещение огневой регенерации
Pg33.6 -100...60 кПА 1 МВ-4ВУКсУХЛ1 40БРМ1 №3
Pg33.8 -0...1 МПА 1.5 МП-4УУ2 40БРМ1 №3
Pg33.1 -0...100 кПА 1 МВ-3ВУКсУХЛ1 40БРМ1 №3
Pg33.5 -0...1.6 МПА 1 МВ-3ВУКсУХЛ1 40БРМ1 №3
Pg33.4 -0...60 кПА 1.5 МП4А-Кс 40БРМ1 №3
Pg33.4а -0...60 кПА 1.5 МП4А-Кс 40БРМ1 №3
Pg33.4а -0...60 кПА 1.5 МП4А-Кс 40БРМ1 №1 ",-,ООО «Газпром ВНИИГАЗ» «Тюменский экспериментальный завод»,0092.020.014.Р5.0004.149.0002.0204.025-ТХ1,6/27/2023,"УКПГ-2. Здание регенерации метанола (поз. по ГП 25). Помещение насосной метанола, Помещение огневой регенерации",Манометры отсутствуют,-,Произвести допоставку и монтаж оборудования,0 ч,Алимбеков Ф.А.,Никитин Д.О.,Усов А.С.,Савело С.С.,6/27/2023,"№ 02/08-6640 от 22.08.2023 
П-80/200/3/6319 от 09.07.2023",8/22/2023,,,,,,,
69,-,КАИТ-УКПГ-2-25-5,25,,Манометр,Манометр на линии насоса 40Н-2 №32 (ФТ. -100...60 кПа - 1 шт.),-,ООО «Физтех»,0092.020.014.Р5.0004.149.0002.0204.025-ТХ1,10/7/2023,УКПГ-2. Здание регенерации метанола (поз.25),Не установлен,-,Произвести допоставку и монтаж оборудования,0 ч,Бондаренко Д.Г.,Апенько Н.С.,Старинец И.А.,Савело С.С.,10/8/2023, 12.12.2023 исх.08-82-10048,12/12/2023,,,,,,,
,№ 32967,КАИТ-УКПГ-2-25-6,25,FIT 33.1,Расходомер,"Пребразователь расхода вихревой ""Эмис вихрь 200""",-,"ЗАО ""Эмис""",0092.020.014.Р5.0004.149.0002.0204.025-ТХ1 (изм. 1),3/16/2024,Поз.25,"Некорректные плавающие показания на АРМ, не реагирует сенсорная панель, невозможно подключиться через интегратор",Дефектное оборудование,Произвести замену/ремонт дефектного оборудования,2240 ч,Шулаков А.Ю.,Попов В.А.,Турлаков Н.В.,Никонов Ю.А.,,,,На месте установки,16.03.2024 - ,Бычков Е.Н.,,,,
20,-,КАИТ-УКПГ-2-27-1,27,,Электропривод,"Электропривод шиберной заслонки МЗОФ-60(90)/6-0.25ЦА2-11ВТ4-10К УХЛ1.
",-,"ООО ""Техбезопасность""",0092.020.014.Р5.0004.149.0002.0028.027-АТ,7/3/2023,УКПГ-2. Аппарат воздушного охлаждения метанола 40ВХ-1 (поз. по ГП 27),Электропривод отсутствует,-,Произвести допоставку и монтаж оборудования,0 ч,Алимбеков Ф.А.,Никитин Д.О.,Усов А.С.,Савело С.С.,7/8/2023,"№ 02/08-6640 от 22.08.2023 
П-80/200/3/6319 от 09.07.2023",8/22/2023,,,,,,,
21,-,КАИТ-УКПГ-2-28-1,28,,Манометр,"Разделители 0...1.6 МРа М4-ВУКсУХЛ1 разделитель 40Р1-1№1
",-,ООО «Газпром ВНИИГАЗ» «Тюменский экспериментальный завод»,0092.020.014.Р5.0004.149.0002.0059.028-ТХ,7/8/2023,УКПГ-2. Разделители и расходные емкости метанола (поз. по ГП 28). Разделитель 40Р-1№1.,Манометр отсутствует,-,Произвести допоставку и монтаж оборудования,0 ч,Алимбеков Ф.А.,Никитин Д.О.,Усов А.С.,Савело С.С.,7/8/2023,"№ 02/08-6640 от 22.08.2023 
П-80/200/3/6319 от 09.07.2023",8/22/2023,,,,,,,
9,№ 96418,КАИТ-УКПГ-2-30-1,30,TG 19.1,Гильза защитная,"Гильза защитная Г3-01-М20-Н10-250-16-6,3МПа, Зав.№ 96418",-,"АО ""Теплоконтроль""",ТЭЗ-1-Т132.00.00.000-АТХ.ОЛ01 Рев.5.1,5/25/2023,"УКПГ-2. Здание печей стабилизации конденсата (поз. по ГП 30). Вход по линии ЖЦ 30П-1 №2, TG19.1",Трещина по сварному шву около резьбового соединения,Дефектное оборудование,Произвести замену/ремонт дефектного оборудования,1800 ч,Шулаков А.Ю.,Лупандин Д.А.,Старинец И.А.,Кутузов А.Н.,6/1/2023,№ 02/92-5351 от 06.07.2023,7/8/2023,,,,,,,
114,№ 11086928,КАИТ-УКПГ-2-301-1,301,,Блок питания,"Здание служебно-эксплуатационного блока (поз. по ГП 301), помещение операторов пульта (Блок питания ПС РУБЕЖ ИВЭПР 24/2,5 RS-R2, Зав.№11086928). ",-,"АО ""ГК РУБЕЖ""",0092.020.014.Р5.0004.149.0002.3118.301-СПБА (изм.1),2/10/2024,УКПГ-2. Здание служебно-эксплуатационного блока (поз. по ГП 301),Видимые дефекты электронных компонентов,Заводской дефект,Произвести замену/ремонт дефектного оборудования,4025 ч,Бондаренко Д.Г.,Апенько Н.С.,Старинец И.А.,Кутузов А.Н.,2/20/2024,,,,,,,,,
52,-,КАИТ-УКПГ-2-301-100,301,,Блок питания,"Здание служебно-эксплуатационного блока (поз. по ГП 301), помещение операторов пульта (Блок питания ПС РУБЕЖ ИВЭПР 12/5). Зав.№40461А",-,"АО ""ГК РУБЕЖ""",0092.020.014.Р5.0004.149.0002.3118.301-СПБА (изм.1),10/16/2023,УКПГ-2. Здание служебно-эксплуатационного блока (поз. по ГП 301),Видимые дефекты электронных компонентов,Заводской дефект,Произвести замену/ремонт дефектного оборудования,4000 ч,Бондаренко Д.Г.,Фомичев Д.М.,Старинец И.А.,Савело С.С.,10/16/2023,"2023-11-29 исх. 02/9557 
(П-80/200/3/10568)",11/29/2023,,,,,,,
115,№ 4511640,КАИТ-УКПГ-2-301-2,301,,Блок питания,"Здание служебно-эксплуатационного блока (поз. по ГП 301), помещение операторов пульта (Блок питания ПС РУБЕЖ ИВЭПР 24/2,5 RS-R2, Зав.№4511640). ",-,"АО ""ГК РУБЕЖ""",0092.020.014.Р5.0004.149.0002.3118.301-СПБА (изм.1),2/12/2024,УКПГ-2. Здание служебно-эксплуатационного блока (поз. по ГП 301),Видимые дефекты электронных компонентов,Заводской дефект,Произвести замену/ремонт дефектного оборудования,5200 ч,Бондаренко Д.Г.,Апенько Н.С.,Старинец И.А.,Кутузов А.Н.,2/20/2024,,,,,,,,,
22,№ 1010300,КАИТ-УКПГ-2-30-2,30,КлЗ 19.12.13,Клапан электромагнитный,"Блок печи стабилизации конденсата ЗОП-1 гп2716.19 (Клапан электромагнитный КЭО 32/25/034/136/4 с ЭВ 06/АС/230 DN32, PN25, УХЛ1, зав.№2004285011 производитель ООО НИИ «Технопроект» в составе блока арматурного ГП2716.19.03, Зав.№ 1010300",11/5/2022,Тюменский экспериментальный завод ООО «Газпром проектирование»,0092.020.014.Р5.0004.149.0002.0078.030-ТХ,6/28/2023,"Блок печи стабилизации конденсата ЗОП-1 ГП 2716.19, печь №3, блок арматурный ГП 2716.19.02 №3, КлЗ 19.12.13",При подаче управляющей команды не происходит фактическая перестановка клапана,Дефектное оборудование,Произвести замену/ремонт дефектного оборудования,400ч без подачи рабочей среды,Алимбеков Ф.А.,Саликов А.А.,Усов А.С.,Савело С.С.,7/2/2023,"№ 02/08-6640 от 22.08.2023 
П-80/200/3/6319 от 09.07.2023",8/22/2023,,,,,,,
53,№ 327,КАИТ-УКПГ-2-30-3,30,КлЗ 19.3.1.3,Клапан электромагнитный,Электропривод ВЭМП 200. Зав.№327,-,АО «РУСТ-95»,0092.020.014.Р5.0004.149.0002.0078.030-ТХ (изм. 1),10/25/2023,Установка печей стабилизации. КлЗ-19.3.1.3, Клапан при подаче напряжения не срабатывает,"Нарушение условий хранения, монтажа и подключения электропривода",Произвести замену/ремонт дефектного оборудования,50 ч,Алимбеков Ф.А.,Саликов А.А.,Старинец И.А.,Кутузов А.Н.,11/17/2023,"2023-11-29 исх. 02/9557 
(П-80/200/3/10568)",11/29/2023,На месте установки,,,,,,Устранено
54,№ 327,КАИТ-УКПГ-2-30-300,30,КлЗ 19.3.1.3,Клапан электромагнитный,"УКПГ-2, Здание печей стабилизации конденсата (поз. по ГП 30), 3 т.н. (Клапан электромагнитный ВЭМП 200). Зав.№327",-,АО «РУСТ-95»,0092.020.014.Р5.0004.149.0002.0078.030-ТХ (изм. 1),10/15/2023,Установка печей стабилизации. КлЗ-19.3.1.3,Видимые дефекты электронных компонентов,Нарушение герметичности уплотнения кабельного ввода,Произвести замену/ремонт дефектного оборудования,4000 ч,Бондаренко Д.Г.,Фомичев Д.М.,Старинец И.А.,Савело С.С.,10/15/2023,"2023-11-29 исх. 02/9557 
(П-80/200/3/10568)",11/29/2023,На месте установки,,,,,,Устранено
98,№ 201019,КАИТ-УКПГ-2-30-4,30,КлЗ 19.13.1,Электропривод,Электропривод РэмТЭК П.3500.7.60.22.8100.V.16.3.УХЛ1,-,"ООО НПП ""ТЭК""",0092.020.014.Р5.0004.149.0002.0078.030-ТХ (изм. 1),1/28/2024,УКПГ-2. Здание печей стабилизации конденсата (поз.30). 1 т.н.,При подаче напряжения э/питания отсутствует индикация на дисплее устройства,Дефектное оборудование,Произвести замену/ремонт дефектного оборудования,4050 ч,Алимбеков Ф.А.,Бояркин И.С.,Турлаков Н.В.,Никонов Ю.А.,1/29/2024,2024-02-08 исх.08-1131,2/8/2024,Контейнер,"28.01.2024 - проведенна диагностика специалистом ТЭК (требуется отправка на завод-изготовитель);
30.01.2024 - Нет индикации на экране. Выход из строя платы питания. Акт №КАИТ-УКПГ-2-30-4 от  28.01.24;
03.04.2021 - Контейнер
",Ахтямов Б.А.,,,,
30,№ 04221256,КАИТ-УКПГ-2-31-1,31,КлЗЭ 2-01.3,Электропривод,Разделитель-коалесцера 30Р-2№3. Блок управления ESD-VCX-24-120-380N-1500-b (Поз. обозначение КлЗЭ 2-01.3). Зав.№04221256,,"ООО ""КХМ""",0092.020.014.Р5.0004.149.0002.1059.031-ТХ1,8/23/2023,"УКПГ-2, Разделители, буферные емкости (поз. по ГП 31), разделитель-коалесцера 30Р-2№3, Поз. обозначение КлЗЭ 2-01.3",При подаче напражения отсутствует индикация на табло блока управления электропривода,Выход из строя электронной платы,Произвести замену или ремонт дефектного оборудования,0 ч,Ермаков А.Б.,Никитин Д.О.,Усов А.С.,Никонов Ю.А.,8/23/2023,"№ 08/6815 от 28.08.2023 
П-80/200/3/7638 от 21.08.2023",8/28/2023,,,,,,,
70,№ 04220786,КАИТ-УКПГ-2-31-2,31,КлЗЭ 1-01.3,Электропривод,Электропривод взрывозащищенный «Гусар» Л.И1.18000.4.5.ЭЗ1УХЛ1. Зав.№ 03322,-,ООО НПО «Сибирский машиностроитель»,0092.020.014.Р5.0004.149.0002.1059.031-ТХ изм.1,11/24/2023,"УКПГ-2, Разделители, буферные емкости (поз. по ГП 31), разделитель-коалесцера 30Р-1№3, Поз. обозначение КлЗЭ 1-01.3","При подаче сигнала управления слышен шум в редукторе, клапан встает по моменту",Неисправность редуктора,Произвести замену или ремонт дефектного оборудования,0 ч,Алимбеков Ф.А.,Фомичев Д.М.,Турлаков Н.В.,Никонов Ю.А.,12/4/2023, 12.12.2023 исх.08-82-10048,12/12/2023,На месте установки,"01.02.2024 - Монтаж привода, настройка концевиков, прозвонка кабельной линиии, подключение БУ и стойки УСО. В работе.",Иванов А.А.,,2/1/2024,Бояркин И.С.,Устранено
116,№ 04220793,КАИТ-УКПГ-2-31-4,31,КлР 2.03.3,Электропривод,30-Р2№3. (Блок управления ESD-VCX-24 №04220793 производство АО «ЭлеСи»),4/10/2023,"ООО ""КХМ""",0092.020.014.Р5.0004.149.0002.0059.031-ТХ.СО1(изм. 2),2/14/2024,"УКПГ-2, Разделители, буферные емкости (поз. по ГП 31), разделитель-коалесцера 30Р-2№3, Поз. обозначение КлР 2.03.2", Неисправен. Выдает аварию,Заводской брак,Произвести замену/ремонт дефектного оборудования,7440 ч,,,,,,,,Мастерская,14.02.2024 - Снят с позиции,Зыков Р.В.,,,,
10,№ 08222,КАИТ-УКПГ-2-32-1,32,К 9-30.2.1,Электропривод,"Кран шаровой фланцевый DN 300 ANSI 300/4.96 МПа (Cameron B5 12 IN ASME 300), с электроприводом («Гусар» П.И7.5800.1,8Э32.УХЛ1) , Зав.№ 08222",-,"АО ""Энергомаш""",0092.020.014.Р5.0004.149.0002.0078.030-ТХ.ОЛ10-1 (изм. 0) (СО1 п.3),5/9/2023,"УКПГ-2. Коммуникации по эстакадам в районе установки стабилизации конденсата, К9-30.2.1","Оотсутствие выходного сигнала состояния ""ДУ""",-,Произвести замену/ремонт дефектного оборудования,1200 ч,Шулаков А.Ю.,Лупандин Д.А.,Старинец И.А.,Кутузов А.Н.,6/1/2023,№ 02/92-5351 от 06.07.2023,7/8/2023,,,,,,,
99,№ 58648,КАИТ-УКПГ-2-32-10,32,BTF 39/2,Извещатель пламени,Извещатель пламени ИП 329/330-1-1 ИПЭС-ИК/УФ. (BTF 39/2),-,"АО ""Электростандарт-прибор""",0092.020.014.Р5.0004.149.0002.0078.030-ТХ (изм. 1),1/31/2024,УКПГ-2. Здание установки стабилизации конденсата (поз. по ГП32),Залит жидкостью - сгнили элементы разъемов,Некачественное выполнение СМР (кабельные вводы негерметичны),Произвести замену/ремонт дефектного оборудования,2000 ч,Алимбеков Ф.А.,Апенько Н.С.,Турлаков Н.В.,Никонов Ю.А.,1/31/2024,2024-02-08 исх.08-1131,2/8/2024,Склад КИПиА,"13.02.2024 - отправлен в ЦР КИПиА УАиМО;
26.02.2024 - Доставил со службы метрологии датчик пламени на УКПГ-2 в склад КАиТ 304 ",Маркин Ю.А.,Чегодаев М.Е.,,,
100,№ 59199,КАИТ-УКПГ-2-32-11,32,BTF 39/4,Извещатель пламени,Извещатель пламени ИП 329/330-1-1 ИПЭС-ИК/УФ. (BTF 39/4),-,"АО ""Электростандарт-прибор""",0092.020.014.Р5.0004.149.0002.0078.030-ТХ (изм. 1),1/31/2024,УКПГ-2. Здание установки стабилизации конденсата (поз. по ГП32). BTF 40/3,Периодически уходит в аппаратную неисправность,Некачественное выполнение СМР (кабельные вводы негерметичны),Произвести замену/ремонт дефектного оборудования,2000 ч,Алимбеков Ф.А.,Апенько Н.С.,Турлаков Н.В.,Никонов Ю.А.,1/31/2024,2024-02-08 исх.08-1131,2/8/2024,Склад КИПиА,"13.02.2024 - отправлен в ЦР КИПиА УАиМО;
26.02.2024 - Доставил со службы метрологии датчик пламени на УКПГ-2 в склад КАиТ 304 ",Маркин Ю.А.,Чегодаев М.Е.,,,
101,№ 59354,КАИТ-УКПГ-2-32-12,32,BTF 39/3,Извещатель пламени,Извещатель пламени ИП 329/330-1-1 ИПЭС-ИК/УФ. (BTF 39/3),-,"АО ""Электростандарт-прибор""",0092.020.014.Р5.0004.149.0002.0078.030-ТХ (изм. 1),1/31/2024,УКПГ-2. Здание установки стабилизации конденсата (поз. по ГП32),Периодически уходит в аппаратную неисправность,Некачественное выполнение СМР (кабельные вводы негерметичны),Произвести замену/ремонт дефектного оборудования,2000 ч,Алимбеков Ф.А.,Апенько Н.С.,Турлаков Н.В.,Никонов Ю.А.,1/31/2024,2024-02-08 исх.08-1131,2/8/2024,Склад КИПиА,"13.02.2024 - отправлен в ЦР КИПиА УАиМО;
26.02.2024 - Доставил со службы метрологии датчик пламени на УКПГ-2 в склад КАиТ 304 ",Маркин Ю.А.,Чегодаев М.Е.,,,
102,№ 59431,КАИТ-УКПГ-2-32-13,32,BTF 37/2,Извещатель пламени,Извещатель пламени ИП 329/330-1-1 ИПЭС-ИК/УФ. (BTF 37/2),-,"АО ""Электростандарт-прибор""",0092.020.014.Р5.0004.149.0002.0078.030-ТХ (изм. 1),1/31/2024,УКПГ-2. Здание установки стабилизации конденсата (поз. по ГП32),Залит жидкостью - сгнили элементы разъемов,Некачественное выполнение СМР (кабельные вводы негерметичны),Произвести замену/ремонт дефектного оборудования,2000 ч,Алимбеков Ф.А.,Апенько Н.С.,Турлаков Н.В.,Никонов Ю.А.,1/31/2024,2024-02-08 исх.08-1131,2/8/2024,Склад КИПиА,"10.02.2024 - отправлен в ЦР КИПиА УАиМО;
21.02.2024 - установлен новый со склада взамен снятого ранее №61961;
26.02.2024 - Доставил с службы метрологии датчик пламени на УКПГ-2 в склад КАиТ 304 ",Маркин Ю.А.,Чегодаев М.Е.,,,
103,№ 59469,КАИТ-УКПГ-2-32-14,32,BTF 39/1,Извещатель пламени,Извещатель пламени ИП 329/330-1-1 ИПЭС-ИК/УФ. (BTF 39/1),-,"АО ""Электростандарт-прибор""",0092.020.014.Р5.0004.149.0002.0078.030-ТХ (изм. 1),1/31/2024,УКПГ-2. Здание установки стабилизации конденсата (поз. по ГП32),Залит жидкостью - сгнили элементы разъемов,Некачественное выполнение СМР (кабельные вводы негерметичны),Произвести замену/ремонт дефектного оборудования,2000 ч,Алимбеков Ф.А.,Апенько Н.С.,Турлаков Н.В.,Никонов Ю.А.,1/31/2024,2024-02-08 исх.08-1131,2/8/2024,Склад КИПиА,"10.02.2024 - отправлен в ЦР КИПиА УАиМО;
26.02.2024 - Доставил с службы метрологии датчик пламени на УКПГ-2 в склад КАиТ 304 ",Маркин Ю.А.,Чегодаев М.Е.,,,
123,№ 52648,КАИТ-УКПГ-2-32-15,32,BTF 41/1,Извещатель пламени,Извещатель пламени ИП 329/330-1-1 ИПЭС-ИК/УФ. (BTF 41/1),-,"АО ""Электростандарт-прибор""",0092.020.014.Р5.0004.149.0002.0016.032-ПС.СО1(изм. 1),2/21/2024,УКПГ-2. Здание установки стабилизации конденсата (поз. по ГП32),"Не выдает сигнал ""Пожар""",Некачественное выполнение СМР (кабельные вводы негерметичны),Произвести замену/ремонт дефектного оборудования,2360 ч,Шулаков А.Ю.,Апенько Н.С.,Турлаков Н.В.,Никонов Ю.А.,,,,Мастерская,"21.02.2024 - Демонтирован;
21.02.2024 - Вместо него установлен новый со склада ИПЭС-ИК/УФ, № 61961;",Соколов А.В.,,,,
,№ 62190261,КАИТ-УКПГ-2-32-18,32,,Электропривод,БСЦУ-ОА2-IIBU УХЛ1 v1.1,12/12/2022,"ООО ""Техбезопасность""",0092.020.014.Р5.0004.149.0002.0016.032-ТХ (изм. 3),3/18/2024, Поз.32. АВО газоконденсата 2-ТН,Пробой изоляции обмоток электродвигателя,Залит водой,Произвести замену/ремонт дефектного оборудования,11088 ч,Шулаков А.Ю.,Апенько Н.С.,Турыгин Ю.С.,Никонов Ю.А.,,,,Контейнер,"18.03.2024 - Снят для просушки;
03.04.2024 - Контейнер",Морозов А.А.,,,,
11,№ 51330,КАИТ-УКПГ-2-32-2,32,BTF 40/3,Извещатель пламени,"Извещатель пламени пожарный ИП 329/330-1-1 ИПЭС-ИК/УФ в количестве 1 шт. , Зав.№ 51330",-,"АО ""Электростандарт-прибор""",0092.020.014.Р5.0004.149.0002.0078.030-ТХ.ОЛ10-1 (изм. 0) (СО1 п.3),5/4/2023,УКПГ-2. Здание установки стабилизации конденсата (поз. по ГП32). BTF 40/3,При подаче напряжения питания 24В постоянного тока не включается светодиод индикации состояния ПИ. Подключение выполнено в соответствии с ЖСКФ.425248.001 РЭ,Дефектное оборудование,Произвести замену/ремонт дефектного оборудования,2000 ч,Шулаков А.Ю.,Лупандин Д.А.,Старинец И.А.,Кутузов А.Н.,6/1/2023,№ 02/92-5351 от 06.07.2023,7/8/2023,ЦР КИПиА,"26.08.2023 - КАИТ-УГПГ-2-32-3;
31.01.2023 - Ревизия датчика;
13.02.2024 - отправлен в ЦР КИПиА УАиМО",Маркин Ю.А.,,,,
55,№ 51036,КАИТ-УКПГ-2-32-3,32,BFT 42/4,Извещатель пламени,Извещатель пламени ИП 329/330-1-1 ИПЭС-ИК/УФ. Зав.№ 51036 (BTF 42/4),11/28/2022,"АО ""Электростандарт-прибор""",0092.020.014.Р5.0004.149.0002.0016-ПС (изм. 1),8/26/2023,УКПГ-2. Здание установки стабилизации конденсата (поз. по ГП32). BTF 42/4,При подаче питания через определенное время уходит в «Неисправность датчика»,"BFT 42/4 - дефектное оборудование, также не соответствует требованиям ПАО ""Газпром"" об остаточных сроках гарантии (год изготовления 2019) на дату передачи в монтаж",Произвести замену/ремонт дефектного оборудования,3000 ч,Ермаков А.Б.,Бояркин И.С.,Усов А.С.,Никонов Ю.А.,8/31/2023,"2023-11-29 исх. 08/9616 
(П-80/200/3/10689)",11/29/2023,Склад КИПиА,"26.08.2023 - КАИТ-УГПГ-2-32-2;
31.01.2023 - Ревизия датчика;
13.02.2024 - отправлен в ЦР КИПиА УАиМО;
26.02.2024 - Доставил со службы метрологии датчик пламени на УКПГ-2 в склад КАиТ 304 ",Маркин Ю.А.,Чегодаев М.Е.,,,
104,№ 51971,КАИТ-УКПГ-2-32-7,32,BTF43/2,Извещатель пламени,Извещатель пламени ИП 329/330-1-1 ИПЭС-ИК/УФ. (BTF 43/2),-,"АО ""Электростандарт-прибор""",0092.020.014.Р5.0004.149.0002.0078.030-ТХ (изм. 1),1/31/2024,УКПГ-2. Здание установки стабилизации конденсата (поз. по ГП32),Периодически уходит в аппаратную неисправность,Некачественное выполнение СМР (кабельные вводы негерметичны),Произвести замену/ремонт дефектного оборудования,2000 ч,Алимбеков Ф.А.,Апенько Н.С.,Турлаков Н.В.,Никонов Ю.А.,1/31/2024,2024-02-08 исх.08-1131,2/8/2024,Склад КИПиА,"13.02.2024 - отправлен в ЦР КИПиА УАиМО;
26.02.2024 - Доставил со службы метрологии датчик пламени на УКПГ-2 в склад КАиТ 304 ",Маркин Ю.А.,Чегодаев М.Е.,,,
105,№ 51973,КАИТ-УКПГ-2-32-8,32,BTF 42/2,Извещатель пламени,Извещатель пламени ИП 329/330-1-1 ИПЭС-ИК/УФ. (BTF 42/2),-,"АО ""Электростандарт-прибор""",0092.020.014.Р5.0004.149.0002.0078.030-ТХ (изм. 1),1/31/2024,УКПГ-2. Здание установки стабилизации конденсата (поз. по ГП32),Периодически уходит в аппаратную неисправность,Некачественное выполнение СМР (кабельные вводы негерметичны),Произвести замену/ремонт дефектного оборудования,2000 ч,Алимбеков Ф.А.,Апенько Н.С.,Турлаков Н.В.,Никонов Ю.А.,1/31/2024,2024-02-08 исх.08-1131,2/8/2024,Склад КИПиА,"13.02.2024 - отправлен в ЦР КИПиА УАиМО;
26.02.2024 - Доставил со службы метрологии датчик пламени на УКПГ-2 в склад КАиТ 304 ",Маркин Ю.А.,Чегодаев М.Е.,,,
106,№ 52961,КАИТ-УКПГ-2-32-9,32,BTF 43/1,Извещатель пламени,Извещатель пламени ИП 329/330-1-1 ИПЭС-ИК/УФ. (BTF 43/1),-,"АО ""Электростандарт-прибор""",0092.020.014.Р5.0004.149.0002.0078.030-ТХ (изм. 1),1/31/2024,УКПГ-2. Здание установки стабилизации конденсата (поз. по ГП32),Периодически уходит в аппаратную неисправность,Некачественное выполнение СМР (кабельные вводы негерметичны),Произвести замену/ремонт дефектного оборудования,2000 ч,Алимбеков Ф.А.,Апенько Н.С.,Турлаков Н.В.,Никонов Ю.А.,1/31/2024,2024-02-08 исх.08-1131,2/8/2024,ЦР КИПиА,13.02.2024 - отправлен в ЦР КИПиА УАиМО,Маркин Ю.А.,,,,
31,№ 19-0501,КАИТ-УКПГ-2-34-1,34,,Электропривод,"Модульная компрессорная станция с электрическим приводом мощностью 1000 кВт (МКС-16.110-99 ГЭ(ПС).01 (Г) (Электропривод входных жалюзи, ДСТР116-1,0-13б-IIBT4 УХЛ1, зав. №92090315 производства ОАО «АВС ЗЭиМ Автоматизация» в составе АВО газа, зав. №0115, производство АО «Теплохим»). Зав.№ 19-0501",-,ООО «Курганхиммаш»,"0092.020.014.Р5.0004.149.0002.102б.034-ТХГП; 
МКС-16.10-99 ГЭ(ПС). 01.80.00.000.ЭМ.1.6",8/8/2023,"УКПГ-2. Здание компрессорного цеха (поз. по ГП34), Модульная компрессорная станция с электрическим приводом мощностью 1000 кВт (МКС-16.110-99 ГЭ(ПС).01 (Г), АВО газа КУ №4, М5.1",Не работает. Внутри блока конечных выключателей скапливается вода,Нарушена герметичность устройства,Произвести замену или ремонт дефектного оборудования,0 ч,Ермаков А.Б.,Лупандин Д.А.,Манюк В.А.,Никонов Ю.А.,8/12/2023,"№ 08/6815 от 28.08.2023 
П-80/200/3/7638 от 21.08.2023",8/28/2023,,,,,,,
72,№ НР14841-5-6,КАИТ-УКПГ-2-35-1,35,LAH.501.2,Сигнализатор уровня,"Сигнализатор уровня ультразвуковой РИЗУР 901-0-0-1-150-6-700-И-М-5-0-600 (А), Зав.№ НР14841-5-6",-,"ООО ""НПО РИЗУР""",0092.020.014.Р5.0004.149.0002.0308.035 ТХ,9/28/2023,"Позиция по ГП35. Сепаратор 50ФС-1№1. 
Сигнализатор уровня дискретный (поз.LAH.501.2) 
РИЗУР 901-0-0-1-150-6-700-И-М-5-0-600 (А)","Индикация неисправности (светодиод красного цвета). Выходной токовый сигнал не изменяется (1,4 мА)",Прибор неисправен,Произвести замену или ремонт дефектного оборудования,0 ч,Бондаренко Д.Г.,Апенько Н.С.,Усов А.С.,Савело С.С.,9/28/2023, 12.12.2023 исх.08-82-10048,12/12/2023,Склад КИПиА,17.02.2024 - отправка в ремонт,,,,,
56,-,КАИТ-УКПГ-2-36-1,36,,Система,Система розжига и контроля пламени вертикального факела в составе оборудования КМЕВ.611256.053.12.529.00.000,-,"ООО ФПК ""Космос-Нефть-Газ""",0092.020.014.Р5.0004.149.0002.0311.036-ТХ.СО1(изм. 3),11/15/2023,Установка горизонтального и вертикальных факелов (Позиция по ГП 36),Низкое сопротивление изоляции высоковольтных бронепроводов дежурных горелок Rизол = 0Ом. Отсутствует сигнал термоЭДС с термопар.,Конструкция не обеспечивает защиту от атмосферных осадков,Требуется замена дефектного оборудования,1123 ч,Алимбеков Ф.А.,Саликов А.А.,Старинец И.А.,Кутузов А.Н.,11/17/2023,"2023-11-29 исх. 02/9557 
(П-80/200/3/10568)",11/29/2023,,,,,,,
41,№ 160129,КАИТ-УКПГ-2-37-10,35,FIT-503/1,Расходомер,Расходомер счетчика газа TFG-S Зав.№ 160129,-,"ООО ""Турбулентность Дон""",0092.020.014.Р5.0004.149.0002.0308.035,5/28/2023,"Позиция по ГП35. Газ на линии ФС1.4. Расходомер счетчика газа на факельный сброс 
TFG-S","Неисправность термометра (луч 160129/3), датчик давления (№406096) не реагирует на заданное значение",Прибор неисправен,Произвести замену/ремонт дефектного оборудования,0 ч,Бондаренко Д.Г.,Попов В.А.,Старинец И.А.,Савело С.С.,5/28/2023,№ 02/08-8709 от 01.11.03.2023,11/1/2023,На месте установки,"16.01.2024 - Получен из ремонта;
24.01.2024 - Установлен (160129/1, 160129/2, 160129/3)",,,1/24/2024,Бояркин И.С.,Устранено
42,№ 160131,КАИТ-УКПГ-2-37-11,35,FIT 533/1,Расходомер,Расходомер счетчика газа TFG-S Зав.№ 160131,-,"ООО ""Турбулентность Дон""",0092.020.014.Р5.0004.149.0002.0308.035,5/29/2023,"Позиция по ГП35. Расходомер счетчика газа на факельный сброс 
TFG-S",Неисправность термометра (луч 160131/3),Прибор неисправен,Произвести замену/ремонт дефектного оборудования,0 ч,Бондаренко Д.Г.,Попов В.А.,Старинец И.А.,Савело С.С.,5/29/2023,№ 02/08-8709 от 01.11.03.2023,11/1/2023,В ремонте,,,,,,
43,№ 160130,КАИТ-УКПГ-2-37-12,35,FIT 533/2,Расходомер,Расходомер счетчика газа TFG-S Зав.№ 160130,-,"ООО ""Турбулентность Дон""",0092.020.014.Р5.0004.149.0002.0308.035,5/30/2023,"Позиция по ГП35. Расходомер счетчика газа на факельный сброс 
TFG-S",Неисправность термометра (луч 160130/3),Прибор неисправен,Произвести замену/ремонт дефектного оборудования,0 ч,Бондаренко Д.Г.,Попов В.А.,Старинец И.А.,Савело С.С.,5/30/2023,№ 02/08-8709 от 01.11.03.2023,11/1/2023,В ремонте,,,,,,
44,№ 160128,КАИТ-УКПГ-2-37-13,35,FIT-503/2,Расходомер,Расходомер счетчика газа TFG-S Зав.№ 160128,-,"ООО ""Турбулентность Дон""",0092.020.014.Р5.0004.149.0002.0308.035,5/30/2023,"Позиция по ГП35. Расходомер счетчика газа на факельный сброс 
TFG-S", - Неисправность датчика давления ДИ №406095,Прибор неисправен,Произвести замену/ремонт дефектного оборудования,0 ч,Бондаренко Д.Г.,Попов В.А.,Старинец И.А.,Савело С.С.,5/30/2023,№ 02/08-8709 от 01.11.03.2023,11/1/2023,Склад КИПиА,"16.01.2024 - Получен из ремонта (160128/1, 160128/2, 160128/3)",,,,,
45,№ 160035,КАИТ-УКПГ-2-37-14,35,,Расходомер,Расходомер счетчика газа TFG-S Зав.№ 160035,-,"ООО ""Турбулентность Дон""",0092.020.014.Р5.0004.149.0002.0308.035,5/30/2023,"Позиция по ГП35. Расходомер счетчика газа на факельный сброс 
TFG-S",Неисправность датчика давления ДИ №404765,Прибор неисправен,Произвести замену/ремонт дефектного оборудования,0 ч,Бондаренко Д.Г.,Попов В.А.,Старинец И.А.,Савело С.С.,5/30/2023,№ 02/08-8709 от 01.11.03.2023,11/1/2023,,,,,,,
46,№ 160037,КАИТ-УКПГ-2-37-15,35,,Расходомер,Расходомер счетчика газа TFG-S Зав.№ 160037,-,"ООО ""Турбулентность Дон""",0092.020.014.Р5.0004.149.0002.0308.035,5/30/2023,"Позиция по ГП35. Расходомер счетчика газа на факельный сброс 
TFG-S","Неисправность НС анемометра, НС термометра, НС нагревателя",Прибор неисправен,Произвести замену/ремонт дефектного оборудования,0 ч,Бондаренко Д.Г.,Попов В.А.,Старинец И.А.,Савело С.С.,5/30/2023,№ 02/08-8709 от 01.11.03.2023,11/1/2023,,,,,,,
23,№ 211052917,КАИТ-УКПГ-2-38-1,38,,Манометр,Блок-бокс пункта коммерческого измерения стабильного конденсата и газа стабилизации: 0...2.5 МРа МПЗ-У У2,-,ООО «Газпром ВНИИГАЗ» «Тюменский экспериментальный завод»,0092.020.014.Р5.0004.149.0002.0904.038-ТХ,7/8/2023,УКПГ-2. Блок-бокс пункта коммерческого измерения стабильного конденсата и газа стабилизации (поз. по ГП 38),Значение опускается на «0» при отсутствии давления,Манометр передавлен,Произвести замену/ремонт дефектного оборудования,0 ч,Алимбеков Ф.А.,Никитин Д.О.,Усов А.С.,Савело С.С.,7/8/2023,"№ 02/08-6640 от 22.08.2023 
П-80/200/3/6319 от 09.07.2023",8/22/2023,,,,,,,
57,-,КАИТ-УКПГ-2-5-1,5,LA06.1б,Сигнализатор уровня,"УКПГ-2, 20В-1№3 Сигнализатор уровня Ризур-ЗГ-Ехс1-М20 производство ООО «НПО РИЗУР»",-,"ООО ""НПО РИЗУР""",0092.020.014.Р5.0004.149.0002.0019.005-ТХ,8/23/2023,УКПГ-2. Выветриватель 20В-1№3. LA06.1б ,"Показания на АРМе «АВАРИЯ», при проверке магнитом не меняет состояние",Выход из строя чувствительного элемента (геркон),Произвести замену/ремонт дефектного оборудования,5110 ч,Ермаков А.Б.,Бояркин И.С.,Усов А.С.,Никонов Ю.А.,8/26/2023,"2023-11-29 исх. 08/9616 
(П-80/200/3/10689)",11/29/2023,,,,,,,
128,№ 211810,КАИТ-УКПГ-2-5-2,5,КЛЗ 3.1,Электропривод,Электропривод РЭМТэк П.600.3.349.8100.V.16.3.УХЛ1,-,"ООО НПП ""ТЭК""",,3/17/2024,"УКПГ-2. Здание цеха подготовки газа (поз. по ГП5). 1 тех. нитка,
Эжекторный блок  (20Э-1 №1)
","Разъем подключения шлейфа датчика положения неисправен. Поменять шлейф невозможно. Ошибка DF24 , Сбой ДП",Механический дефект датчика положения,Произвести замену/ремонт дефектного оборудования,,Шулаков А.Ю.,Попов В.А.,Турлаков Н.В.,Никонов Ю.А.,,,,Мастерская,"17.03.2024 - Демонтирован, транспортирован в слесарную мастерскую. Плата демонтирована от корпуса;
21.02.2024 - Требуется ремонт (замена шлейфа);
03.04.2024 - Контейнер
Сгорела плата (отправка на ЗИ, вторая половина апреля 2024)",Фалелюхин А.А.,Рыбаков Н.А.,,,
319,-,КАИТ-УКПГ-2-52-2,52,,Плата управления,УКПГ-2 Установка комплексной подготовки газа. Котельная блочно модульная поз.52. Плата управления котла К-2,-,-,0092.020.014.Р5.0004.149.0002.1401.52-ТМ.Н,3/4/2024,УКПГ-2 Установка комплексной подготовки газа. Котельная блочно модульная поз.52,Неисправность платы управления котла К-2,-,Произвести замену/ремонт дефектного оборудования,-,Шулаков А.Ю.,Фомичев Д.М.,Старинец И.А.,Кутузов А.Н.,3/4/2024,,,На месте установки,"04.03.2024 -  Установлен на месте эксплуатации, АКТ ГСП",Чугунов Д.К.,,,,
321,-,КАИТ-УКПГ-2-60а-1,60а,-,Газоанализатор,Газоанализатор стационарный оптический СГОЭС-2 ЖСКФ.413311.002,-,-,0092.020.014.Р5.0004.149.0002.3718.060-ТХВ.СО1,3/1/2024,"УКПГ-2, Ёмкости расходные дизтоплива V=5х100м3","5 из 9 датчиков загазованности СГОЭС (GA2, GA4, GA6, GA7, GA8) предназначены для измерения метанола, требуется СГОЭС для измерения дизельного топлива ",-,Произвести замену оборудования,-,Шулаков А.Ю.,Фомичев Д.М.,Старинец И.А.,Кутузов А.Н.,3/5/2024,,,,ГСП ремонт АКТ,,,,,
,№ 3089422,КАИТ-УКПГ-2-60б-2,60б,MDU1.1.10,Модуль АДУ,Модуль автоматики дымоудаления GLOBAL МДУ24-R2,-,"АО ""ГК РУБЕЖ""",0092.020.014.Р5.0004.149.0002.3718.060-ТХВ.ОЛ3 (изм. 0),3/17/2024,Поз.60б.  Насосная подачи  дизельного топлива,Ошибка открытого состояния.,Дефектное оборудование,Произвести замену/ремонт дефектного оборудования,2340 ч,Шулаков А.Ю.,Попов В.А.,Турлаков Н.В.,Никонов Ю.А.,,,,На месте установки,"17.03.2024 - Установлен на месте, чтобы не давать неисправность на пульт, нужно дефектовать",Соколов А.В.,,,,
58,№ 2110342017,КАИТ-УКПГ-2-61-1,61,KV2-4,Клапан электромагнитный,"УКПГ-2 - Установка производства азота (п.61 по ГП). KV2-4 -клапан электромагнитный КЭО 32/16/134/135, зав № 2110342017 производитель ООО НПП «Технопроект»",-,"ПАО ""Криогенмаш""",0092.020.014.Р5.0004.149.0002.3853.061-ТХ,8/23/2023,УКПГ-2. Установка производства азота (поз. 61 по ГП). KV2-4,При подаче управляющей команды клапан электромагнитный KV2-4 не открывается,Выход из строя платы управления,Произвести замену/ремонт дефектного оборудования,2880 ч,Ермаков А.Б.,Бояркин И.С.,Усов А.С.,Никонов Ю.А.,8/26/2023,"2023-11-29 исх. 08/9616 
(П-80/200/3/10689)",11/29/2023,На месте установки,13.03.2024 - заменена платы управления,,Бычков Е.Н.,3/13/2024,,Устранено
59,№ 2111382006,КАИТ-УКПГ-2-61-2,61,KV2-7,Клапан электромагнитный,"УКПГ-2 - Установка производства азота (п.61 по ГП). KV2-7 -клапан электромагнитный КЭО 10/40/831/115 с ЭВ 07/АС/230, зав. № 2111382006 производитель ООО НПП «Технопроект». ",-,"ПАО ""Криогенмаш""",0092.020.014.Р5.0004.149.0002.3853.061-ТХ,8/23/2023,УКПГ-2. Установка производства азота (поз. 61 по ГП). KV2-7,При подаче управляющей команды клапан электромагнитный KV2-7 не открывается,Выход из строя платы управления,Произвести замену/ремонт дефектного оборудования,2880 ч,Ермаков А.Б.,Бояркин И.С.,Усов А.С.,Никонов Ю.А.,9/7/2023,"2023-11-29 исх. 08/9616 
(П-80/200/3/10689)",11/29/2023,,,,,,,
4,-,КАИТ-УКПГ-2-7-1,7,,Гильза защитная,"Гильза для термометра биметаллического коррозионостойкого БТ серии 220, диной ножки 300 мм, диаметром ножки 14 мм, резьбой присоединения М20х1,5, из нержавеющей стали (8 шт)",8/20/2022,"ЗАО ""Росма""","0092.020.014.Р5.0004.149.0002.0066.007-АТ.СО3, п.43",4/21/2023,"УКПГ-2. Теплообменники газа (поз. по ГП7), теплообменники ""газ-газ"" 20Т-1№2, 20Т-1№3",Трещина по сварному шву около резьбового соединения,Дефектное оборудование,Произвести замену/ремонт дефектного оборудования,500 ч,Алимбеков Ф.А.,Лупандин Д.А.,Старинец И.А.,Никонов Ю.А.,5/19/2023,№ 02/4038 от 23.05.2023,5/23/2023,,,,,,,
96,№ 121С0079,КАИТ-УКПГ-9-1,9,,Электропривод,"Блок-бокс подготовки газа на собственные нужды (Привод КИМ2-380/4-М00-1-2-IIСТ4 УХЛ1 v2.1 №62100154, редуктор МЭОФ-120(200)/6-0.25Е2М00-2 IIВТ4-15 УХЛ1 № 121С0079)",-,"АО АБС ЗЭиМ Автоматизация, Россия, г. Чебоксары",0092.020.014.Р5.0004.149.0002.0047.009-ТХ.СО1(изм. 0),1/17/2024,Блок-бокс подготовки газа на собственные нужды (ГП 9), Неисправность редуктора,Заводской дефект,Ремонт дефектного оборудования,1573 ч,Шулаков А.Ю.,Бояркин И.С.,Турлаков Н.В.,Никонов Ю.А.,1/17/2024,2024-01-29 исх. 08/746,1/29/2024,,,,,,,
109,ГТА36А-010 ЛРВ 1104251,КАИТ-ЦДКС-100.3-1,100,,Клапан электромагнитный,"Агрегат газоперекачивающий ГПА-16А-НК\ГТ.СМ 
зав. № ГТА36А-010 (клапан электромагнитный КЭО 32/10/194/132 зав. № 1901149010 из состава блока маслообеспечения ГТД (61.04.00.00.000)).
",9/12/2023,АО «ОДК-Газовые турбины»,"0092.020.014.Р5.0004.149.0002.1029.100-ТХГП;
R37756210ПЭ4 (поз.05-КЭО202)",1/2/2024,Установка компрессорных агрегатов (ГП 100). ГПА №23.,При перестановке клапана отсутствует индикация закрытого положения.,Заводской брак,Замена дефектного оборудования,572 ч,Алимбеков Ф.А.,Апенько Н.С.,Рубцов М.А.,Савело С.С.,2/11/2024,15.02.2024 исх.08-82-1463,2/15/2024,,,,,,,
120," № ГТ36А-009
(№ 64977)",КАИТ-ЦДКС-100-10,100,ZY703,Вторичный преобразователь токовихревой,"Агрегат газоперекачивающий ГПА-16А-НК/ГТ.СМ, ГПА№22 
(Вторичный преобразователь токовихревой ИТ14.12.500-1-3-0, № 64977)",10/18/2023,АО «ОДК-Газовые турбины»,0092.020.014.Р5.0004.149.0002.1029.100-ТХГП.СО1,2/19/2024,"УКПГ-2, ЦДКС, позиция 100, ГПА 22, Шкаф аппаратный (БЭТ ГПА 22). Вторичный преобразоватеь токовихревой (осевой сдвиг)","Ошибка преобразователя - потеря связи САУ ГПА с модулем
ИТ14.12.500-1-3-0, № 64977 (ООО «НПП Измерительные технологии»)",Заводской брак,Замена дефектного оборудования,216 ч,Бондаренко Д.Г.,Апенько Н.С.,Рубцов М.А.,Кутузов А.Н.,2/20/2024,Гулынин И.Е.,2/20/2024,ГП301_218,19.02.2024 - отказ.Замена на №65313 (с ГПА24) из комлекта ЗИП;,Салахов А.Ш.,Ященко Н.В.,,,
121," № ГТ36А-009
(№ 65458)",КАИТ-ЦДКС-100-11,100,KY705,Вторичный преобразователь тахометрический,"Агрегат газоперекачивающий ГПА-16А-НК/ГТ.СМ, ГПА№22 
(Вторичный преобразователь тахометрический ИТ14.14.500-1-0, № 65458)",10/18/2023,АО «ОДК-Газовые турбины»,0092.020.014.Р5.0004.149.0002.1029.100-ТХГП.СО1,2/19/2024,"УКПГ-2, ЦДКС, позиция 100, ГПА 22, Шкаф аппаратный (БЭТ ГПА 22). Вторичный преобразователь тахометрический","Ошибка преобразователя - потеря связи САУ ГПА с модулем
ИТ14.14.500-1-0, № 65458 (ООО «НПП Измерительные технологии»)",Заводской брак,Замена дефектного оборудования,216 ч,Бондаренко Д.Г.,Апенько Н.С.,Рубцов М.А.,Кутузов А.Н.,2/20/2024,Гулынин И.Е.,2/20/2024,ГП301_218,19.02.2024 - отказ. Замена на №65463 из комлекта ЗИП;,Салахов А.Ш.,Ященко Н.В.,,,
122," № ГТ36А-009
(№ 6996)",КАИТ-ЦДКС-100-12,100,ZY703,Вторичный преобразователь токовихревой,"Агрегат газоперекачивающий ГПА-16А-НК/ГТ.СМ, ГПА№22 
(Вторичный преобразователь токовихревой ИТ14.12.500-1-3-0, № 64996)",10/18/2023,АО «ОДК-Газовые турбины»,0092.020.014.Р5.0004.149.0002.1029.100-ТХГП.СО1,2/19/2024,"УКПГ-2, ЦДКС, позиция 100, ГПА 22, Шкаф аппаратный (БЭТ ГПА 22). Вторичный преобразоватеь токовихревой (осевой сдвиг)","Ошибка преобразователя - потеря связи САУ ГПА с модулем
ИТ14.12.500-1-3-0, № 64996 (ООО «НПП Измерительные технологии»)",Заводской брак,Замена дефектного оборудования,216 ч,Бондаренко Д.Г.,Апенько Н.С.,Рубцов М.А.,Кутузов А.Н.,2/20/2024,Гулынин И.Е.,2/20/2024,ГП301_218,19.02.2024 - отказ;,Салахов А.Ш.,Ященко Н.В.,,,
,"№ 4125606-1
(35710)",КАИТ-ЦДКС-100-13,100,РС1,Расходомер,"Агрегат газоперекачивающий ГПА-16А-НК/ГТ.СМ. (Преобразователь расхода вихревой ""Эмис-вихрь 200"" Зав. №35710 ЗАО ""Эмис"")",10/1/2023,"АО «ОДК-Газовые турбины»
 (ЗАО ""Эмис"")",0092.020.014.Р5.0004.149.0002.1029.100-ТХГП,3/25/2024,"УКПГ-2, ЦДКС, позиция 100, Установка компрессорных агрегатов ГПА №24, БФТГ, Qг от Текон-19 (РС1)","Микротрещины по корпусу проточной части преобразователя расхода вихревого ""Эмис-вихрь 200""",Заводской брак,Замена дефектного оборудования,255 ч,Шулаков А.Ю.,Апенько Н.С.,Рубцов М.А.,Никонов Ю.А.,,,,ГП301_218,25.03.2024 - Демонтирован с объекта,Колодяжный С.В.,,,,
328,"№ ГТ36А-010
(№ 000794)",КАИТ-ЦДКС-100-14,100,-,Извещатель пламени,"Агрегат газоперекачивающий ГПА-16А-НК/ГТ.СМ, ГПА№ 23. Извещатель пожарный пламени взрывозащищенный СПАРК ИП 330/1-20А1-1 (№ 000794)",10/16/2023,"АО ""СПЕЦПОЖИНЖИНИРИНГ""",359/041-2828/КОВ-АПТ 0092.020.014.Р5.0004.149.0002.1029.100-ТХГП.СО1,3/29/2024,УКПГ-2. ЦДКС. Установка компрессорных агрегатов (поз. по ГП100) ГПА 23,Неисправен оптический элемент датчика (№ 000794),Заводской брак,Произвести замену дефектного оборудования,1173 ч,Шулаков А.Ю.,Апенько Н.С.,Турлаков Н.В.,Никонов Ю.А.,,,,ГП301_218,"29.03.2024 -  Демонтирован;
Взамен установлен № 00803 с позиции ГПА21
",Ахтямов Б.А.,,,,
,"№ ГТ36А-010
(№ 26754363-002)",КАИТ-ЦДКС-100-15,100,-,Регулятор давления,"Агрегат газоперекачивающий ГПА-16А-НК/ГТ.СМ, ГПА№ 23. (Регулятор давления зав.№ 26754363-002 пневмопривода клапана осевого тип КА300-100.П1-НО.Л.ЛС.01 №124)",10/1/2023,АО «ОДК-Газовые турбины»,0092.020.014.Р5.0004.149.0002.1029.100-ТХГП,3/21/2024,"ЦДКС. Позиция 100. Агрегат газоперекачивающий ГПА-23, Пневмопривод клапана осевого (АПК). Регулятор давления TESCOM EUROPE Selmsdorf Germany зав.№ 26754363-002 ",Регулятор давления зав.№ 26754363-002 пневмопривода клапана осевого неисправен (производитель ОАО «ТЭМЗ»),Заводской брак,Замена дефектного оборудования,365 ч,Шулаков А.Ю.,Апенько Н.С.,Рубцов М.А.,Никонов Ю.А.,,,,ЦДКС,06.04.2024 - У Рубцова М.А. (ЦДКС),Рыбаков Н.А.,,,,
81,№ 4125605-1,КАИТ-ЦДКС-100-2,100,,Электропривод,"Агрегат газоперекачивающий ГПА-16А-НК/ГТ.СМ. Укрытие. Система вентиляции, электропривод клапана воздушного противопожарного. (ЭП8-BLF24-5-Ст-R-УХЛ2)",10/1/2023,"ООО «ВЕЗА», Республика Беларусь",0092.020.014.Р5.0004.149.0002.1029.100-ТХГП,12/30/2023,"УКПГ-2, ЦДКС, позиция 100, Установка компрессорных агрегатов ГПА №22. Укрытие. Клапан противопожарный поз. КП-7","При подаче команды, клапан не меняет положение",Заводской брак,Замена дефектного оборудования,75 ч,Шулаков А.Ю.,Крашенинников Д.Н.,Ромасенко Е.С.,Кутузов А.Н.,,16.01.2024 исх.08/155,1/16/2024,,,,,,,
82,№ 4125606-1,КАИТ-ЦДКС-100-3,100,,Электропривод,"Агрегат газоперекачивающий ГПА-16А-НК/ГТ.СМ. Укрытие. Система вентиляции, электропривод клапана воздушного противопожарного. (ЭП8-BLF24-5-Ст-R-УХЛ2)",10/1/2023,"ООО «ВЕЗА», Республика Беларусь",0092.020.014.Р5.0004.149.0002.1029.100-ТХГП,12/30/2023,"УКПГ-2, ЦДКС, позиция 100, Установка компрессорных агрегатов ГПА №24. Укрытие. Клапан противопожарный поз. КП-7","При подаче команды, клапан не меняет положение",Заводской брак,Замена дефектного оборудования,75 ч,Шулаков А.Ю.,Крашенинников Д.Н.,Ромасенко Е.С.,Кутузов А.Н.,,16.01.2024 исх.08/155,1/16/2024,,,,,,,
88,№ 001304,КАИТ-ЦДКС-100-4,100,,Горелка,"Агрегат воздухонагревательный АВГМ-1100Р №523. Горелка ФГ-0,35-М ",-,"ООО НПФ ""ТеплоЭнергоПром""",0092.020.014.Р5.0004.149.0002.1029.100-ТХГП,1/25/2024,"УКПГ-2, ЦДКС, позиция 100, Установка компрессорных агрегатов ГПА №23. Агрегат воздухонагревательный АВГМ-1100Р №523",Не подается искра для розжига горелки. Отсутствует индикация о неработоспособности горелки,Оборудование неисправно,Требуется замена/ремонт дефектного оборудования,100 ч,Алимбеков Ф.А.,Апенько Н.С.,Манюк В.А.,Никонов Ю.А.,1/26/2024,Манюк В.А.,1/26/2024,На месте установки,26.01.2014 - Акт отправлен в Инвест (Манюк В.А.),,,,,
107,№ 64974,КАИТ-ЦДКС-100-5,100,XY702/X,Вторичный преобразователь токовихревой,Вторичный преобразователь токовихревой ИТ14.12.500-1-3-0 №64974,-,ООО «НПП Измерительные технологии»,0092.020.014.Р5.0004.149.0002.1029.100-ТХГП.СО1,1/25/2024,"УКПГ-2, ЦДКС, позиция 100, ГПА 22, Датчик виброперемещения ротора передней части вертикальной плоскости",Отсутствуют показания вибрации при работе компрессора,Заводской брак,Замена дефектного оборудования,75 ч,Алимбеков Ф.А.,Апенько Н.С.,Рубцов М.А.,Никонов Ю.А.,1/31/2024,2024-02-08 исх.08-1131,2/8/2024,ГП301_218,25.01.2024 - Заменен на преобразователь № 64987 из комплекта ЗиП;,Маркин Ю.А.,,,,
110,№ 64985,КАИТ-ЦДКС-100-6,100,XY703,Вторичный преобразователь токовихревой,Вторичный преобразователь токовихревой ИТ14.12.500-1-3-0 №64985,-,ООО «НПП Измерительные технологии»,0092.020.014.Р5.0004.149.0002.1029.100-ТХГП.СО1,2/11/2024,"УКПГ-2, ЦДКС, позиция 100, ГПА 23, Шкаф аппаратный БЭТ ГПА 23. Вторичный преобразоватеь токовихревой (осевой сдвиг)","Ошибка преобразователя, нет связи с модулем",Заводской брак,Замена дефектного оборудования,155 ч,Алимбеков Ф.А.,Апенько Н.С.,Рубцов М.А.,Савело С.С.,2/11/2024,15.02.2024 исх.08-82-1463,2/15/2024,ГП301_218,11.02.2024 - Заменен на преобразователь № 64988 из комплекта ЗиП;,Рыбаков Н.А.,Краснов А.Ю.,,,
117," № ГТ36А-011
(№ 65311)",КАИТ-ЦДКС-100-7,100,XY701/Y,Вторичный преобразователь токовихревой,"Агрегат газоперекачивающий ГПА-16А-НК/ГТ.СМ 
(Вторичный преобразователь токовихревой ИТ14.12.500-1-3-0, № 65311)",-,АО «ОДК-Газовые турбины»,0092.020.014.Р5.0004.149.0002.1029.100-ТХГП.СО1,2/15/2024,"УКПГ-2, ЦДКС, позиция 100, ГПА 24, Шкаф аппаратный (БЭТ ГПА 24). Вторичный преобразоватеь токовихревой (осевой сдвиг)","Ошибка преобразователя - потеря связи САУ ГПА с модулем
ИТ14.12.500-1-3-0, № 65311 (ООО «НПП Измерительные технологии»)",Заводской брак,Замена дефектного оборудования,175 ч,Алимбеков Ф.А.,Апенько Н.С.,Рубцов М.А.,Кутузов А.Н.,2/18/2024,Гулынин И.Е.,2/20/2024,ГП301_218,15.02.2024 - Заменен на преобразователь № 64995 из комплекта ЗиП;,Салахов А.Ш.,,,,
118," № ГТ36А-010
(№ 64988)",КАИТ-ЦДКС-100-8,100,XY703,Вторичный преобразователь токовихревой,"Агрегат газоперекачивающий ГПА-16А-НК/ГТ.СМ 
(Вторичный преобразователь токовихревой ИТ14.12.500-1-3-0, № 64988)",10/18/2023,АО «ОДК-Газовые турбины»,0092.020.014.Р5.0004.149.0002.1029.100-ТХГП.СО1,2/17/2024,"УКПГ-2, ЦДКС, позиция 100, ГПА 23, Шкаф аппаратный (БЭТ ГПА 23). Вторичный преобразоватеь токовихревой (осевой сдвиг)","Ошибка преобразователя - потеря связи САУ ГПА с модулем
ИТ14.12.500-1-3-0, № 64988 (ООО «НПП Измерительные технологии»)",Заводской брак,Замена дефектного оборудования,196 ч,Алимбеков Ф.А.,Апенько Н.С.,Рубцов М.А.,Кутузов А.Н.,2/18/2024,Гулынин И.Е.,2/20/2024,ГП301_218,17.02.2024 - Заменен на преобразователь № 64971 из комплекта ЗиП;,Рыбаков Н.А.,Ященко Н.В.,,,
74,-,КАИТ-ЦДКС-101-2,101,,Манометр,"Манометр показывающий МП4-Уф, избыточное давление, диапазон 0…16 МПа, расположение штуцера радиальное, температура окружающего воздуха -60…+600С, класс точности 1,5, степень защиты IP 40, штуцер М20х1,5.",-,АО ПО «Физтех» ,0092.020.014.Р5.0004.149.0002.1032.101-АТ.СО1(изм. 0),11/17/2023,"УКПГ-2, ЦДКС, позиция 101, импульсный газ после крана №101-5.4",При изменении давления рабочей среды показания манометра не изменяются,"Некачественный монтаж, нарушение условий хранения",Замена дефектного оборудования,75 ч,Алимбеков Ф.А.,Крашенинников Д.Н.,Ромасенко Е.С.,Никонов Ю.А.,11/26/2023, 12.12.2023 исх.08-82-10048,12/12/2023,ГП301_218,21.02.2024 - Передан представителем СТНГ  из ремонта (Баланюк),,,,,
75,-,КАИТ-ЦДКС-101-3,101,,Манометр,"Манометр показывающий МП4-Уф, избыточное давление, диапазон 0…16 МПа, расположение штуцера радиальное, температура окружающего воздуха -60…+600С, класс точности 1,5, степень защиты IP 40, штуцер М20х1,5.",-,АО ПО «Физтех» ,0092.020.014.Р5.0004.149.0002.1032.101-АТ.СО1(изм. 0),11/17/2023,"УКПГ-2, ЦДКС, позиция 101, импульсный газ после крана №101-8.4",При изменении давления рабочей среды показания манометра не изменяются,"Некачественный монтаж, нарушение условий хранения",Замена дефектного оборудования,75 ч,Алимбеков Ф.А.,Крашенинников Д.Н.,Ромасенко Е.С.,Никонов Ю.А.,11/26/2023, 12.12.2023 исх.08-82-10048,12/12/2023,,,,,,,
76,№ 62240250,КАИТ-ЦДКС-102-1,102,М 1.1,Электропривод,Установка подготовки газа собственных нужд (Установка осушки импульсного газа БСПЦ-ОА2-IIBU УХЛ1 v1.1). Зав.№ 62240250,11/16/2023,АО АБС ЗЭиМ Автоматизация,0092.020.014.Р5.0004.149.0002.1035.102-ТХГП.СО1,11/23/2023,ГП 102. Установка подготовки газа на собственные нужды.,Короткое замыкание обмотки двигателя.,Заводской дефект,Замена дефектного оборудования,75 ч,Алимбеков Ф.А.,Крашенинников Д.Н.,Рубцов М.А.,Никонов Ю.А.,11/4/2023, 12.12.2023 исх.08-82-10048,12/12/2023,В ремонте,"14.02.2024 - Снят с позиции;
15.02.2024 - Отправлен в СТНГ (Тазиев Руслан, +7(927)345-59-55)",Ященко Н.В.,,,,
77,№ 62240242,КАИТ-ЦДКС-102-2,102,М 2.1,Электропривод,Установка подготовки газа собственных нужд (Установка осушки импульсного газа БСПЦ-ОА2-IIBU УХЛ1 v1.1) Зав.№ 62240242,11/16/2023,АО АБС ЗЭиМ Автоматизация,0092.020.014.Р5.0004.149.0002.1035.102-ТХГП.СО1,11/23/2023,ГП 102. Установка подготовки газа на собственные нужды.,Короткое замыкание обмотки двигателя.,Заводской дефект,Замена дефектного оборудования,75 ч,Алимбеков Ф.А.,Крашенинников Д.Н.,Рубцов М.А.,Никонов Ю.А.,11/4/2023, 12.12.2023 исх.08-82-10048,12/12/2023,В ремонте,"14.02.2024 - Снят с позиции;
15.02.2024 - Отправлен в СТНГ (Тазиев Руслан, +7(927)345-59-55)",Ященко Н.В.,,,,
78,№ 62240245,КАИТ-ЦДКС-102-3,102,М 3.1,Электропривод,Установка подготовки газа собственных нужд (Установка осушки импульсного газа БСПЦ-ОА2-IIBU УХЛ1 v1.1). Зав.№ 62240245,11/16/2023,АО АБС ЗЭиМ Автоматизация,0092.020.014.Р5.0004.149.0002.1035.102-ТХГП.СО1,11/23/2023,ГП 102. Установка подготовки газа на собственные нужды.,Короткое замыкание обмотки двигателя.,Заводской дефект,Замена дефектного оборудования,75 ч,Алимбеков Ф.А.,Крашенинников Д.Н.,Рубцов М.А.,Никонов Ю.А.,11/4/2023, 12.12.2023 исх.08-82-10048,12/12/2023,В ремонте,"14.02.2024 - Снят с позиции;
15.02.2024 - Отправлен в СТНГ (Тазиев Руслан, +7(927)345-59-55)",Ященко Н.В.,,,,
79,-,КАИТ-ЦДКС-102-4,102,,Трехходовой привод,Установка подготовки газа собственных нужд трехходовой привод ESBE 12550500 93P,11/16/2023,АО «ГМС Нефтемаш»,0092.020.014.Р5.0004.149.0002.1035.102-ТХГП.СО1,11/23/2023,ГП 102. Установка подготовки газа на собственные нужды.,Заклинивание редуктора,Заводской дефект,Замена дефектного оборудования,75 ч,Алимбеков Ф.А.,Крашенинников Д.Н.,Рубцов М.А.,Никонов Ю.А.,11/4/2023, 12.12.2023 исх.08-82-10048,12/12/2023,На месте установки,17.02.2024 - На месте установки,,,2/17/2024,Мусин Р.Р.,Устранено
,№ 211660,,5,КР 1-20.1.2,Электропривод,Электропривод РЭМТэк П.2000.6.379.8102/И.V.16.3.УХЛ1,-,,,12/13/2023,Байпас,"Ошибка DF24 , Сбой ДП",-,,,,Попов В.А.,,,,,,На месте установки,,Бычков Е.Н.,,,,
,№ 211661,,5,КР 1-20.1.1,Электропривод,Электропривод РЭМТэк П.2000.6.379.8102/И.V.16.3.УХЛ1,-,,,12/13/2023,Байпас,"Ошибка DF24 , Сбой ДП",-,,,,Попов В.А.,,,,,,На месте установки,Кутузов А.Н. должен договорится о замене с УКПГ-3,Чугунов Д.К.,Иванов А.А.,,,
,№ 21041150,,КГС 208,,Электропривод,Электропривод ЭПУ-05 КРАУ-6.330.013ТУ Зав. №21041150 в составе системы подачи ингибитора СПИ-03,-,,,12/15/2023,КГС 208. Скважина 2. СПИ,"Нет протока, невозможно разобрать на месте",-,,,,Попов В.А.,,,,,,На месте установки,"Проведено ТО, установлен обратно на поз.",Дорошин А.В.,,,,
,№ 21061215,,КГС 207,,Электропривод,Электропривод ЭПУ-05 КРАУ-6.330.013ТУ Зав. №21061215 в составе системы подачи ингибитора СПИ-02,-,,,12/15/2023,КГС 207. Скважина 5. СПИ,Заклинило двигатель,-,,,,Попов В.А.,,,,,,Мастерская,,Дорошин А.В.,,,,
,№ 93629,,315,GA-4,Газоанализатор,СГОЭС-2,-,,,12/17/2023,,Нестабильные показания,-,,,,Попов В.А.,,,,,,Мастерская,10.03.2024 - установвлен  №99900 (2023 год),Бычков Е.Н.,Соколов А.В.,3/10/2024,,Устранено
,№ 93764,,315,GA-5,Газоанализатор,СГОЭС-2,-,,,12/17/2023,,Нестабильные показания,-,,,,Попов В.А.,,,,,,Мастерская,10.03.2024 - установвлен  №99860 (2023 год),Бычков Е.Н.,Соколов А.В.,3/10/2024,,Устранено
,№ 94630,,315,GA-6,Газоанализатор,СГОЭС-2,-,,,12/17/2023,,Нестабильные показания,-,,,,Попов В.А.,,,,,,Мастерская,10.03.2024 - установвлен  №99911 (2023 год),Бычков Е.Н.,Соколов А.В.,3/10/2024,,Устранено
,№ 010650,,22,60Н_5_2/PD,Датчик ПД,"Датчик перепада давления СДВ-Smart-Exd-ДД-1440-01-ЭП1-t16-025-40,0кПа-25-42+HART-К04-П",-,,,12/25/2023,"УКПГ-2. Здание насосной конденсата и метанола (поз. по ГП 22), помещение насосной метанола. Агрегат электронасосный (60Н-5 №2)",,,,,,Апенько Н.С.,,,,,,На месте установки,25.12.2023 - Произведена замена на исправный из комлекта ЗиП Зав.№010650,Грибачев А.В.,,,,
