number,serial_number,defective_act,poz_GP,tag,type,name_of_equipment,equipment_acceptance_date_PNR,equipment_manufacturer,project,date_of_detection,installation_location,description,reasons_for_failure,elimination_of_defects,operating_time,executor_3,executor_1,executor_2,person_approving,approval_date,number_letter_INVEST,letter_to_INVEST,location,notes,fio_locksmith_1,fio_locksmith_2,elimination_date,fio_responsible,mark_of_elimination,,,,,,,
,№ 014871,,22,60Н_4_2/PD,Датчик ПД,"Датчик перепада давления СДВ-Smart-Exd-ДД-1440-01-ЭП1-t16-025-40,0кПа-25-42+HART-К04-П",-,"АО НПК ""ВИТ""",0092.020.014.Р5.0004.149.0002.0506.022-ТХ3,12/25/2023,"УКПГ-2. Здание насосной конденсата и метанола (поз. по ГП 22), помещение насосной метанола. Агрегат электронасосный (60Н-5 №2)",,,,,,Апенько Н.С.,,,,,,На месте установки,25.12.2023 - Произведена замена на исправный c 60Н-5 №2 Зав.№014871,Грибачев А.В.,,,,
,№ R220000000007909,,32,LT 3-11.3,Уровнемер,Уровнемер KROHNE OPTIFLEX 1300C 1EXiaIIC T6...T3 G-bx,-,"KROHNE, Франция",0092.020.014.Р5.0004.149.0002.0016.032-ТХ.СО1,1/10/2024,"УКПГ-2, Позиция 32, 30Р-3 №3, LT 3-11.3","При отсутствии уровня раздела сред, уровнемер показывает максимальное значение",Заводской дефект,"Замена, ремонт дефектного оборудования",2250 ч,Алимбеков Ф.А.,Бояркин И.С.,Турлаков Н.В.,Никонов Ю.А.,,,,Склад КИПиА,06.04.2024 - На складе,Ященко Н.В.,,,,
,№ 41,,КГС 207,,Датчик ДПИ,Датчик положения индукционный ДПИ-1-18НТ,-,"ООО «ПТП Промтехприбор», Республика Беларусь",,1/25/2024,"УКПГ-2. Куст газовых скважин 207, Скважина 2, задвижка БЗ", -,-,,,,Апенько Н.С.,,,,,,На месте установки,27.01.2024 - Датчик установлен из комплекта ЗИП,Дорошин А.В.,,1/27/2024,Апенько Н.С.,Устранено
,№ 51,,КГС 207,,Датчик ДПИ,Датчик положения индукционный ДПИ-1-18НТ,-,"ООО «ПТП Промтехприбор», Республика Беларусь",,1/25/2024,"УКПГ-2. Куст газовых скважин 207, Скважина 2, задвижка СЗ", -,-,,,,Апенько Н.С.,,,,,,На месте установки,27.01.2024 - Датчик установлен из комплекта ЗИП,Дорошин А.В.,,1/28/2024,Апенько Н.С.,Устранено
,-,,1,TE 101/1,Преобразователь температуры,Преобразователь температуры UFG-F,-,"ООО ""Турбулентность Дон""",,1/27/2024,"УКПГ-2, Здание входных ниток и пробкоуловителей, 1 т.н. (Расходомер-счетчик газа ультразвуковой Turbo Flow UFG-F)", В составе расходомера Turbo Flow UFG-F,-,,,,Апенько Н.С.,,,,,,На месте установки,27.01.2024 - Установлен с 3 т.н.,Ахтямов Б.А.,,,,
,№ 1801,,1,TE 101/3,Преобразователь температуры,Преобразователь температуры UFG-F,-,"ООО ""Турбулентность Дон""",,1/27/2024,"УКПГ-2, Здание входных ниток и пробкоуловителей, 3 т.н., газ от КГС 202, 205 (Расходомер-счетчик газа ультразвуковой Turbo Flow UFG-F. Зав.№191769)", В составе расходомера Turbo Flow UFG-F. Зав.№191769,-,,,,Апенько Н.С.,,,,,,Отправлен в ремонт,"27.01.2024 - Снят с поз.1;
28.01.2024 - Передал по АПП ООО ""ГСП Ремонт"" (Бондаренко Д.Г.)
",Ахтямов Б.А.,,,,
,№ 21506230644289372,,КОС,ТE 5.3,Термопара,Термопара ДТПК045-0111.800,-,,,1/27/2024,КОС. Комплекс термического обезвреживания жидких стоков, -,-,,,,Бояркин И.С.,,,,,,Мастерская,"27.01.2024 - Снят с поз. для диагностики;
",Княжев Н.А.,,,,
,№ 21806230644289371,,КОС,ТE 5.1,Термопара,Термопара ДТПК045-0111.800,-,,,1/27/2024,КОС. Комплекс термического обезвреживания жидких стоков, -,-,,,,Бояркин И.С.,,,,,,Мастерская,"27.01.2024 - Снят с поз. для диагностики;
",Княжев Н.А.,,,,
,№ 21806230644289375,,КОС,ТE 5.2,Термопара,Термопара ДТПК045-0111.800,-,,,1/27/2024,КОС. Комплекс термического обезвреживания жидких стоков, -,-,,,,Бояркин И.С.,,,,,,Мастерская,"27.01.2024 - Снят с поз. для диагностики;
",Княжев Н.А.,,,,
,№ 406467,,1,PT 101/3,Преобразователь давления,Преобразователь давления UFG-F,-,"ООО ""Турбулентность Дон""",,1/27/2024,"УКПГ-2, Здание входных ниток и пробкоуловителей, 3 т.н., газ от КГС 202, 205 (Расходомер-счетчик газа ультразвуковой Turbo Flow UFG-F. Зав.№191769). ", В составе расходомера Turbo Flow UFG-F. Зав.№191769,-,,,,Апенько Н.С.,,,,,,Отправлен в ремонт,"27.01.2024 - Снят с поз.1;
28.01.2024 - Передал по АПП ООО ""ГСП Ремонт"" (Бондаренко Д.Г.)",Ахтямов Б.А.,,,,
,№ 406470,,1,PT 101/1,Преобразователь давления,Преобразователь давления UFG-F,-,"ООО ""Турбулентность Дон""",,1/27/2024,"УКПГ-2, Здание входных ниток и пробкоуловителей, 1 т.н., газ от КГС 202, 205 (Расходомер-счетчик газа ультразвуковой Turbo Flow UFG-F). ", В составе расходомера Turbo Flow UFG-F,-,,,,Апенько Н.С.,,,,,,На месте установки,27.01.2024 - Установлен с 3 т.н.,Ахтямов Б.А.,,,,
,№ 77427230532252241,,КОС,TT 5.5,Первичный преобразователь,Первичный преобразователь НПТ-1К.00.1.3 (Овен),-,,,1/27/2024,КОС. Комплекс термического обезвреживания жидких стоков, -,-,,,,Бояркин И.С.,,,,,,Мастерская,"27.01.2024 - Снят с поз. для диагностики;
",Княжев Н.А.,,,,
,№ 22653,,КГС 206,КШ8,Электропривод,Электропривод РэмТЭК П.250.4.60.8100.V.15.3.УХЛ1,-,"ООО НПП ""ТЭК""",,1/28/2024,"УКПГ-2. Куст газовых скважин 206, Скважина 4, Кран КШ8", -,-,,,,Бояркин И.С.,,,,,,На месте установки,"28.01.2024 - установлен на место после ремонта (был залит метанолом). Требуется подключить;
29.01.2024 - Подключена. В работе",Дорошин А.В.,,1/29/2024,Бояркин И.С.,Устранено
,№  2101,,КГС 202,,Блок питания,"Куст газовых скважин №205, БКЭС, Блок питания ПС РУБЕЖ ИВЭПР 24/2,5. Зав.№... (Плата №2101)",-,"АО ""ГК РУБЕЖ""",,1/29/2024,"Куст газовых скважин №202, БКЭС","1) Не срабатывает выключатель открытия двери шкафа прибора;
2) Мерцает светодиод заряда АБ.
",,,,,Апенько Н.С.,,,,,,В ремонте,30.01.2024 - Отправлен в ремонт (Цех ремонта КИПиА);,Дорошин А.В.,,,,
,№ 0009950786,,КГС 205,,Блок питания,"Куст газовых скважин №205, БКЭС, Блок питания ПС РУБЕЖ ИВЭПР 24/2,5. Зав.№0009950786 (Плата №1808)",-,"АО ""ГК РУБЕЖ""",,1/29/2024,"Куст газовых скважин №205, БКЭС", При работе нагревается вновь впаянный элемент (идет дым),,,,,Апенько Н.С.,,,,,,На месте установки,"30.01.2024 - Отправлен в ремонт (Цех ремонта КИПиА);
07.02.2024 - Пришла с ремонта;
08.02.2024 - Установлена на место эксплуатации",Дорошин А.В.,,,,
,№ 008943,,32,PIT 17.3A,Датчик давления,"Датчик давления СДВ-Smart-Ex-И-1661-02-ЭП1-t16-025-3,00МПа-42+HART-К05-П-PIT17.3A-Кбуст/БКН2-65",,,,1/29/2024,УКПГ-2. Здание установки стабилизации конденсата (поз. по ГП32). 3 колонна,-,-,,,,Попов В.А.,,,,,,На месте установки,29.01.2024 - Установлен с поз.32 (ТЭГ PIT 17.2.3),Ахтямов Б.А.,,,,
,№ 008954,,32,PIT 17.2.3,Датчик давления,"Датчик давления СДВ-Smart-Ex-И-1661-02-ЭП1-t16-025-2,52МПа-42+HART-К05-П-PIT172-Кбуст/БКН2-65",,,,1/29/2024,УКПГ-2. Здание установки стабилизации конденсата (поз. по ГП32). 3 колонна,-,-,,,,Попов В.А.,,,,,,На месте установки,29.01.2024 - Установлен с поз.32 (ТЭГ PIT 17.3A),Ахтямов Б.А.,,,,
,№ 201022,,30,,Электропривод,Электропривод РЭМТэк Л.3500.7.60.22.8100.V.16.3.УХЛ1,-,,,1/30/2024,Поз 30. 1т.н. в помещении арм. блока,Df24 (ДП-00F4),,,,,Бояркин И.С.,,,,,,На месте установки,30.01.2024 - Диагностика по месту. Исправен,,,1/30/2024,Бояркин И.С.,Устранено
,№ 201023,,30,,Электропривод,Электропривод РЭМТэк Л.3500.7.60.22.8100.V.16.3.УХЛ1,-,,,1/30/2024,Поз 30. 1т.н. в помещении арм. блока,Df24 ,,,,,,,,,,,На месте установки,30.01.2024 - Диагностика по месту. Исправен,,,,,
,№ 201046,,30,,Электропривод,Электропривод РЭМТэк Л.7000.7.60.44.8100.V.16.3.УХЛ1,-,,,1/30/2024,Поз 30. 1т.н. в помещении арм. блока,Df24 ,,,,,,,,,,,На месте установки,30.01.2024 - Диагностика по месту. Исправен,,,,,
,№ 201067,,30,,Электропривод,Электропривод РЭМТэк Л.7000.7.60.44.8100.V.16.3.УХЛ1,-,,,1/30/2024,Поз 30. 1т.н. в помещении арм. блока,Df24 ,,,,,,,,,,,На месте установки,30.01.2024 - Диагностика по месту. Исправен,,,,,
,№ 21083,,,,Электропривод,Электропривод РЭМТэк Л.18000.4.100.298.8100V16.3.УХЛ.1,-,,,1/30/2024,КГС Место установки к Цою ,,,,,,,,,,,,,30.01.2024 - Исправен. Собран вместе с ЗРА.   Резерв ДГ.,,,,,
,№ 21092,,,,Электропривод,Электропривод РЭМТэк Л.18000.4.100.298.8100.V.16.3.УХЛ1,-,,,1/30/2024,,,,,,,,,,,,,,30.01.2024 - Исправен  Установлен на ЗРА в п.315 гараж. Резерв ДГ.,,,,,
,№ 21096,,,,Электропривод,Электропривод РЭМТэк Л.18000.4.100.298.8100.V.16.3.УХЛ1,-,,,1/30/2024,,,,,,,,,,,,,МРС,"30.01.2024 - Исправен. Неучтенный; 
27.02.2024 - Передали службе МРС электропривод РэмТэк зав. номер 21096 ; Л18000.4.100.298.8100.V Резерв (неучтенка)",Ященко Н.В.,,,,
,№ 21161,,КГС 207,,Электропривод,"Электропривод РЭМТэк 
М300.60.Е.8100.S/15/3",-,,,1/30/2024,КГС207,,,,,,,,,,,,,30.01.2024 - Исправен (большой),,,,,
,№ 211653,,26,КР.38.5.1,Электропривод,Электропривод РЭМТэк П.600.3.140.8102./И.V.15.3.УХЛ1,-,,,1/30/2024,Поз.26 40Е3,df24,,,,,,,,,,,На месте установки,30.01.2024 - Диагностика по месту. Исправен,,,,,
,№ 212154,,17,FV1,Электропривод,Электропривод РЭМТэк П.7000.7.60.298.8100.V.16.2.ухл1,-,,,1/30/2024,Поз.17,df24,,,,,,,,,,,На месте установки,30.01.2024 - Диагностика по месту. Исправен,,,,,
,№ 212207,,,КЛР 21.1.1,Электропривод,Электропривод РЭМТэк Л.18000.4.100.354.8100.V.16.3.УХЛ.1,-,,,1/30/2024,поз.32 ТК,,,,,,,,,,,,,30.01.2024 - Исправен (резерв) ЗРА будет демонтирован (рац. Дарымова А.В.),,,,,
,№ 212391,,32,КлЗ 22.1.3,Электропривод,Электропривод РЭМТэк Л.18000.4.100.298.8100V16.3.УХЛ.1,-,,,1/30/2024,поз.32 насос орошения 3-я нитка,df24,,,,,,,,,,,На месте установки,30.01.2024 - Диагностика по месту. Исправен,,,,,
,№ 212397,,32,КлЗ 23.22,Электропривод,Электропривод РЭМТэк Л.7000.7.60.298.8100.V.16.3УХЛ1,-,,,1/30/2024,Поз.32,,,,,,,,,,,,На месте установки,"30.01.2024 - Исправен в работе. 
23.01.2024 - Шлейф заменили",,,,,
,№ 212576,,32,Кр 23.1.2,Электропривод,Электропривод РЭМТэк Л.7000.7.60.297.8100.V.16.3.УХЛ1,-,,,1/30/2024,п.32 (30Н3/1 №2),Df24 ,,,,,,,,,,,На месте установки,30.01.2024 - 30.01.2024 - Исправен на позиции,,,,,
,№ 212579,,,Позиции????,Электропривод,Электропривод РЭМТэк Л.7000.7.60.297.8100…УХЛ.1,-,,,1/30/2024,Позиции????,df24,,,,,,,,,,,,30.01.2024 - отключен стоп по Df24 требует замены шлейфа ,,,,,
,№ 21417,,,Позиции????,Электропривод,"Электропривод РЭМТэк 
П.1000.6.124.8100. УХЛ.1",-,,,1/30/2024,Позиции????,Df24 ,,,,,,,,,,,,30.01.2024 - отключен стоп по Df24 требует замены шлейфа ,,,,,
,№ 21717,,,,Электропривод,Электропривод РЭМТэк М.500.30.15.8100/И.S.16.3. УХЛ.1,-,,,1/30/2024,,,,,,,,,,,,,,30.01.2024 - Неучтенный донор(большой),,,,,
,№ 21722,,1,КлР 25.1.2,Электропривод,Электропривод РЭМТэк Л.7000.7.60.298.8100.V.16.3УХЛ1,-,,,1/30/2024,поз.1 ,df24,,,,,,,,,,,На месте установки,30.01.2024 - Диагностика по месту. Исправен,,,,,
,№ 21776,,35,З-7-50.37.2,Электропривод,Электропривод РЭМТэк М.200.80.10.8100/И.S.16.3.УХЛ.1,-,,,1/30/2024,ПОЗ.35,,,,,,,,,,,,,"30.01.2024 - Исправен (на установку);
08.03.2024 установлен на Поз.35 РемТЭК №21776, 2021г",Княжев Н.А.,,3/8/2024,,Устранено
,№ 22407,,32,К5-30.3.3.3,Электропривод,Электропривод РЭМТэк П.2000.6.426.8100/И.V.15.3.УХЛ1,-,,,1/30/2024,поз.32 Выход с разделителя в помещении возле расходомера большого,df24,,,,,,,,,,,На месте установки,30.01.2024 - Диагностика по месту. Исправен,,,,,
,№ 22423,,,Позиции????,Электропривод,Электропривод РЭМТэк П.2000.6.224.8100…УХЛ.1,-,,,1/30/2024,Позиции????,df24,,,,,,,,,,,,30.01.2024 - отключен стоп по Df24 требует замены шлейфа ,,,,,
,№ 21886,,31,З 3-30.1.3,Электропривод,"Электропривод РЭМТэк 
М600.40.17.8.8100/И ухл1",-,,,1/30/2024,поз.31 около перехода длинного,,,,,,,,,,,,Мастерская,30.01.2024 - Диагностика в мастерской. Исправен,,,,,
,№ 12250012,,31,КлР 27.3.1,Электропривод,Электропривод КИМ2 ПЭП-М6000-60-60-Е2А01-2-11БТ4-15 УХЛ1,,,,2/5/2024,"УКПГ-2, Разделители, буферные емкости (поз. по ГП 31). Разделитель-коалесцер 30Р-2№1, КлР 27.3.1",Короткое замыкание на плате,,,,,,,,,,,Мастерская,05.02.2024 - Снят с позиции в ремонт,Зыков Р.В.,,,,
,№ 211814,,5,Кл 3-2.1,Электропривод,Электропривод РЭМТэк П.600.3.349.8100.V.16.3.УХЛ1,-,,,2/6/2024,"УКПГ-2. Здание цеха подготовки газа (поз. по ГП5). 20С-2/1, эжектор","Ошибка DF24 , Сбой ДП",-,,,,Бояркин И.С.,,,,,,На месте установки,06.02.2024 - Требуется ремонт (замена шлейфа),Зыков Р.В.,Устранено,,,
124,№ 04L6914,,86,,АКБ,"АКБ Delta dtm 1207 (2шт.);
АКБ Delta dtm 1217 (1шт.)",-,,,2/7/2024,"УКПГ-2, позиция 86",Напряжение ниже 9 В,-,,,,,,,,,,На месте установки,07.02.2024 - Установлены 2 АКБ Delta HR 12-07/2,Маркин Ю.А.,,,,
,№ 60168-15,,60,,Манометр,"ФТ МПЗ-УФ, 600 кПа (A0093473)",-,АО «ПО Физтех»,,2/8/2024,Поз.60б,При изменении давления рабочей среды показание манометра не изменяется,-,,,,,,,,,,Демонтирован,"08.02.2024 - Поз. 60б, манометр 600 кПа, передавлен, демонтирован. ТЭГа нет. Номер 60168-15  класс точности 1,5",Маркин Ю.А.,,,,
,№  02308425,,52,,Манометр,Тип ТМ610Р,,,,2/21/2024,(К6.2) ,Поверка,,,,,Фомичев Д.М.,,,,,,Поверка,21.02.2024 - Снят для отправки в поверку,Чегодаев М.Е.,,,,
,№  02370253,,52,,Манометр,Тип ТМ610Р,,,,2/21/2024,(К20) ,Поверка,,,,,Фомичев Д.М.,,,,,,Поверка,"21.02.2024 - Снят для отправки в поверку;
03.03.2024 - Монтаж после поверки",Чегодаев М.Е.,Пахомов М.О.,3/3/2024,,Устранено
,№  02370262,,52,,Манометр,Тип ТМ610Р,,,,2/21/2024,(К14),Поверка,,,,,Фомичев Д.М.,,,,,,Поверка,"21.02.2024 - Снят для отправки в поверку;
03.03.2024 - Монтаж после поверки",Чегодаев М.Е.,Пахомов М.О.,3/3/2024,,Устранено
,№ 00564737,,49а,,Манометр,Тип МП3-У,,,,2/21/2024,(Q1) ,Поверка,,,,,Фомичев Д.М.,,,,,,Поверка,21.02.2024 - Снят для отправки в поверку,Чегодаев М.Е.,,,,
,№ 00564741,,49а,,Манометр,Тип МП3-У,,,,2/21/2024,(Q2),Поверка,,,,,Фомичев Д.М.,,,,,,Поверка,21.02.2024 - Снят для отправки в поверку,Чегодаев М.Е.,,,,
,№ 00932719,,61,CL2-2,Манометр,Манометр технический ТМ5,,ЗАО «РОСМА»,,2/21/2024, (CL2-2),Поверка,,,,,Фомичев Д.М.,,,,,,Поверка,"21.02.2024 - Снят для отправки в поверку;
03.03.2024 - Монтаж после поверки",Чегодаев М.Е.,Пахомов М.О.,3/3/2024,,Устранено
,№ 00932726,,61,CL2-1,Манометр,Манометр технический ТМ5,,ЗАО «РОСМА»,,2/21/2024,(CL2-1) ,Поверка,,,,,Фомичев Д.М.,,,,,,Поверка,"21.02.2024 - Снят для отправки в поверку;
03.03.2024 - Монтаж после поверки",Чегодаев М.Е.,Пахомов М.О.,3/3/2024,,Устранено
,№ 02308418,,52,,Манометр,Тип ТМ610Р,,,,2/21/2024,(К6.1) ,Поверка,,,,,Фомичев Д.М.,,,,,,Поверка,"21.02.2024 - Снят для отправки в поверку;
03.03.2024 - Монтаж после поверки",Чегодаев М.Е.,Пахомов М.О.,3/3/2024,,Устранено
,№ 02308419,,52,,Манометр,Тип ТМ610Р,,,,2/21/2024,(К21.2) ,Поверка,,,,,Фомичев Д.М.,,,,,,Поверка,"21.02.2024 - Снят для отправки в поверку;
03.03.2024 - Монтаж после поверки",Чегодаев М.Е.,Пахомов М.О.,3/3/2024,,Устранено
,№ 02308422,,52,,Манометр,Тип ТМ610Р,,,,2/21/2024,(К2) ,Поверка,,,,,Фомичев Д.М.,,,,,,Поверка,21.02.2024 - Снят для отправки в поверку,Чегодаев М.Е.,,,,
,№ 02308423,,52,,Манометр,Тип ТМ610Р,,,,2/21/2024,(К21.1) ,Поверка,,,,,Фомичев Д.М.,,,,,,Поверка,"21.02.2024 - Снят для отправки в поверку;
03.03.2024 - Монтаж после поверки",Чегодаев М.Е.,Пахомов М.О.,3/3/2024,,Устранено
,№ 02370040,,52,,Манометр,Тип ТМ610Р,,,,2/21/2024,(К211),Поверка,,,,,Фомичев Д.М.,,,,,,Поверка,"21.02.2024 - Снят для отправки в поверку;
03.03.2024 - Монтаж после поверки",Чегодаев М.Е.,Пахомов М.О.,3/3/2024,,Устранено
,№ 02370041,,52,,Манометр,Тип ТМ610Р,,,,2/21/2024,(К6.3),Поверка,,,,,Фомичев Д.М.,,,,,,Поверка,"21.02.2024 - Снят для отправки в поверку;
03.03.2024 - Монтаж после поверки",Чегодаев М.Е.,Пахомов М.О.,3/3/2024,,Устранено
,№ 02370042,,52,,Манометр,Тип ТМ610Р,,,,2/21/2024,(К5.3),Поверка,,,,,Фомичев Д.М.,,,,,,Поверка,"21.02.2024 - Снят для отправки в поверку;
03.03.2024 - Монтаж после поверки",Чегодаев М.Е.,Пахомов М.О.,3/3/2024,,Устранено
,№ 02370044,,52,,Манометр,Тип ТМ610Р,,,,2/21/2024,(К20),Поверка,,,,,Фомичев Д.М.,,,,,,Поверка,"21.02.2024 - Снят для отправки в поверку;
03.03.2024 - Монтаж после поверки",Чегодаев М.Е.,Пахомов М.О.,3/3/2024,,Устранено
,№ 02370045,,52,,Манометр,Тип ТМ610Р,,,,2/21/2024,(К5.1),Поверка,,,,,Фомичев Д.М.,,,,,,Поверка,"21.02.2024 - Снят для отправки в поверку;
03.03.2024 - Монтаж после поверки",Чегодаев М.Е.,Пахомов М.О.,3/3/2024,,Устранено
,№ 02370072,,52,,Манометр,Тип ТМ610Р,,,,2/21/2024,(К6.1),Поверка,,,,,Фомичев Д.М.,,,,,,Поверка,"21.02.2024 - Снят для отправки в поверку;
03.03.2024 - Монтаж после поверки",Чегодаев М.Е.,Пахомов М.О.,3/3/2024,,Устранено
,№ 02370074,,52,,Манометр,Тип ТМ610Р,,,,2/21/2024,(К6.2),Поверка,,,,,Фомичев Д.М.,,,,,,Поверка,"21.02.2024 - Снят для отправки в поверку;
03.03.2024 - Монтаж после поверки",Чегодаев М.Е.,Пахомов М.О.,3/3/2024,,Устранено
,№ 02370075,,52,,Манометр,Тип ТМ610Р,,,,2/21/2024,(К8.3),Поверка,,,,,Фомичев Д.М.,,,,,,Поверка,21.02.2024 - Снят для отправки в поверку,Чегодаев М.Е.,,,,
,№ 02370265,,52,,Манометр,Тип ТМ610Р,,,,2/21/2024, (КР122) ,Поверка,,,,,Фомичев Д.М.,,,,,,Поверка,21.02.2024 - Снят для отправки в поверку,Чегодаев М.Е.,,,,
126,№ 123871240144040601,,КОС,TT100005/2,Датчик температуры,"ОВЕН, ДТПК045Е-0111.630.1.0.ExI-Т6
-40…+900 ℃",-,,,2/21/2024,"КОС. Комплекс термического обезвреживания жидких стоков, 2 инсинератор", -,-,,,,Саликов А.А.,,,,,,На месте установки,21.02.2024 - Установлен на месте эксплуатации,Краснов А.Ю.,,,,
125,№ 123871240144040603,,КОС,TT100004/2,Датчик температуры,"ОВЕН, ДТПК045Е-0111.630.1.0.ExI-Т6
-40…+900 ℃",-,,,2/21/2024,"КОС. Комплекс термического обезвреживания жидких стоков, 2 инсинератор", -,-,,,,Саликов А.А.,,,,,,На месте установки,21.02.2024 - Установлен на месте эксплуатации,Краснов А.Ю.,,,,
,№ 211052118,,38,,Манометр,Тип МПТИ-У2,,,,2/21/2024,(К203.2.2),Поверка,,,,,,,,,,,На месте установки,"21.02.2024 - Снят для отправки в поверку;
02.03.2024 - Монтаж после поверки",Чегодаев М.Е.,Чегодаев М.Е.,3/2/2024,,Устранено
130,№ 211052926,,38,,Манометр,Тип МПТИ-У2,,,,2/21/2024,(РТ205),Поверка,,,,,Фомичев Д.М.,,,,,,На месте установки,"21.02.2024 - Снят для отправки в поверку;
02.03.2024 - Монтаж после поверки",Чегодаев М.Е.,Чегодаев М.Е.,3/2/2024,,Устранено
,№ 211056362,,38,,Манометр,Тип МПТИ-У2,,,,2/21/2024,(К340),Поверка,,,,,Фомичев Д.М.,,,,,,На месте установки,"21.02.2024 - Снят для отправки в поверку;
02.03.2024 - Монтаж после поверки",Чегодаев М.Е.,Чегодаев М.Е.,3/2/2024,,Устранено
,№ 211056363,,38,,Манометр,Тип МПТИ-У2,,,,2/21/2024,(К213.2),Поверка,,,,,Фомичев Д.М.,,,,,,На месте установки,"21.02.2024 - Снят для отправки в поверку;
02.03.2024 - Монтаж после поверки",Чегодаев М.Е.,Чегодаев М.Е.,3/2/2024,,Устранено
,№ 211056365,,38,,Манометр,Тип МПТИ-У2,,,,2/21/2024,(К388),Поверка,,,,,Фомичев Д.М.,,,,,,На месте установки,"21.02.2024 - Снят для отправки в поверку;
02.03.2024 - Монтаж после поверки",Чегодаев М.Е.,Чегодаев М.Е.,3/2/2024,,Устранено
,№ 211056368,,38,,Манометр,Тип МПТИ-У2,,,,2/21/2024,(К241),Поверка,,,,,Фомичев Д.М.,,,,,,На месте установки,"21.02.2024 - Снят для отправки в поверку;
02.03.2024 - Монтаж после поверки",Чегодаев М.Е.,Чегодаев М.Е.,3/2/2024,,Устранено
,№ 211056369,,38,,Манометр,Тип МПТИ-У2,,,,2/21/2024,(К372),Поверка,,,,,Фомичев Д.М.,,,,,,На месте установки,"21.02.2024 - Снят для отправки в поверку;
02.03.2024 - Монтаж после поверки",Чегодаев М.Е.,Чегодаев М.Е.,3/2/2024,,Устранено
,№ 211056377,,38,,Манометр,Тип МПТИ-У2,,,,2/21/2024,(КГС-КС-3),Поверка,,,,,Фомичев Д.М.,,,,,,На месте установки,"21.02.2024 - Снят для отправки в поверку;
02.03.2024 - Монтаж после поверки",Чегодаев М.Е.,Чегодаев М.Е.,3/2/2024,,Устранено
,№ 211056456,,38,,Манометр,Тип МПТИ-У2,,,,2/21/2024,(РТ207),Поверка,,,,,Фомичев Д.М.,,,,,,На месте установки,"21.02.2024 - Снят для отправки в поверку;
02.03.2024 - Монтаж после поверки",Чегодаев М.Е.,Чегодаев М.Е.,3/2/2024,,Устранено
,№ 211056457,,38,,Манометр,Тип МПТИ-У2,,,,2/21/2024,(МН204),Поверка,,,,,Фомичев Д.М.,,,,,,На месте установки,"21.02.2024 - Снят для отправки в поверку;
02.03.2024 - Монтаж после поверки",Чегодаев М.Е.,Чегодаев М.Е.,3/2/2024,,Устранено
131,№ 211056458,,38,,Манометр,Тип МПТИ-У2,,,,2/21/2024,(МН208),Поверка,,,,,Фомичев Д.М.,,,,,,На месте установки,"21.02.2024 - Снят для отправки в поверку;
02.03.2024 - Монтаж после поверки",Чегодаев М.Е.,Чегодаев М.Е.,3/2/2024,,Устранено
,№ 211056459,,38,,Манометр,Тип МПТИ-У2,,,,2/21/2024,(МН201),Поверка,,,,,Фомичев Д.М.,,,,,,На месте установки,"21.02.2024 - Снят для отправки в поверку;
02.03.2024 - Монтаж после поверки",Чегодаев М.Е.,Чегодаев М.Е.,3/2/2024,,Устранено
,№ 211056492,,38,,Манометр,Тип МПТИ-У2,,,,2/21/2024,(К391),Поверка,,,,,Фомичев Д.М.,,,,,,На месте установки,"21.02.2024 - Снят для отправки в поверку;
02.03.2024 - Монтаж после поверки",Чегодаев М.Е.,Чегодаев М.Е.,3/2/2024,,Устранено
129,№ 211056493,,38,,Манометр,Тип МПТИ-У2,,,,2/21/2024,(К344),Поверка,,,,,Фомичев Д.М.,,,,,,На месте установки,"21.02.2024 - Снят для отправки в поверку;
02.03.2024 - Монтаж после поверки",Чегодаев М.Е.,Чегодаев М.Е.,3/2/2024,,Устранено
,№ 211056494,,38,,Манометр,Тип МПТИ-У2,,,,2/21/2024,(К342),Поверка,,,,,Фомичев Д.М.,,,,,,На месте установки,"21.02.2024 - Снят для отправки в поверку;
02.03.2024 - Монтаж после поверки",Чегодаев М.Е.,Чегодаев М.Е.,3/2/2024,,Устранено
,№ 211166395,,34,,Манометр,Тип МП4-УУХ,,,,2/21/2024,(линия СК1),Поверка,,,,,Фомичев Д.М.,,,,,,Поверка,"21.02.2024 - Снят для отправки в поверку;
03.03.2024 - Монтаж после поверки",Чегодаев М.Е.,Пахомов М.О.,3/3/2024,,Устранено
,№ 212002102,,32,PG-23.1.2,Манометр, М-ВУКсУХЛ1,,,,2/21/2024,Поз 32. 30Н-3/4 №2,Поверка,,,,,Фомичев Д.М.,,,,,,На месте установки,05.03.2024 - Монтаж после поверки,,Пахомов М.О.,3/5/2024,,Устранено
,№ 212002103,,32,PG-23.1,Манометр, М-ВУКсУХЛ1 ,,,,2/21/2024,30H-3/1№1,Поверка,,,,,Фомичев Д.М.,,,,,,На месте установки,05.03.2024 - Монтаж после поверки,,Пахомов М.О.,3/5/2024,,Устранено
,№ 212003866,,5,,Манометр,Тип. МП4-УУ2,,,,2/21/2024,(К4-20.4.1),Поверка,,,,,Фомичев Д.М.,,,,,,Поверка,21.02.2024 - Снят для отправки в поверку,Чегодаев М.Е.,,,,
,№ 212027111,,32,PG-345/1,Манометр,МП4-УУХЛ1,,,,2/21/2024,30Т3/1,Поверка,,,,,Фомичев Д.М.,,,,,,На месте установки,05.03.2024 - Монтаж после поверки,,Пахомов М.О.,3/5/2024,,Устранено
,№ 222001414,,34,,Манометр,Тип МП4-УУХ,,,,2/21/2024,(линия СК2),Поверка,,,,,Фомичев Д.М.,,,,,,Поверка,"21.02.2024 - Снят для отправки в поверку;
03.03.2024 - Монтаж после поверки",Чегодаев М.Е.,Пахомов М.О.,3/3/2024,,Устранено
,№ 222001443,,7,,Манометр,Тип МЕ4-УУК,,,,2/21/2024,(PG202/4),Поверка,,,,,Фомичев Д.М.,,,,,,Поверка,"21.02.2024 - Снят для отправки в поверку;
03.03.2024 - Монтаж после поверки",Чегодаев М.Е.,Пахомов М.О.,3/3/2024,,Устранено
,№ 222001498,,34,,Манометр,Тип МП4-УУХ,,,,2/21/2024,(линия СК3),Поверка,,,,,Фомичев Д.М.,,,,,,Поверка,"21.02.2024 - Снят для отправки в поверку;
03.03.2024 - Монтаж после поверки",Чегодаев М.Е.,Пахомов М.О.,3/3/2024,,Устранено
,№ 222005488,,9,,Манометр,Тип МП3-УУХ,,,,2/21/2024,(М-31),Поверка,,,,,Фомичев Д.М.,,,,,,Поверка,"21.02.2024 - Снят для отправки в поверку;
03.03.2024 - Монтаж после поверки",Чегодаев М.Е.,Пахомов М.О.,3/3/2024,,Устранено
,№ 222023254,,33,,Манометр,Тип.МП4-УУХЛ1,,,,2/21/2024,(дренажка),Поверка,,,,,,,,,,,На месте установки,03.03.2024 - монтаж после поверки,,Пахомов М.О.,3/3/2024,,Устранено
,№ 225021121,,9,,Манометр,"Тип МП3-УУХ
 
",,,,2/21/2024,(М-31),Поверка,,,,,Фомичев Д.М.,,,,,,Поверка,21.02.2024 - Снят для отправки в поверку,Чегодаев М.Е.,,,,
,№ 225033104,,9,,Манометр,Тип МП3-УУ2,,,,2/21/2024,(котельная),Поверка,,,,,Фомичев Д.М.,,,,,,Поверка,"21.02.2024 - Снят для отправки в поверку;
03.03.2024 - Монтаж после поверки",Чегодаев М.Е.,Пахомов М.О.,3/3/2024,,Устранено
,№ 225033189,,9,,Манометр,"Тип МП3-УУХ
 
",,,,2/21/2024,(М-31),Поверка,,,,,Фомичев Д.М.,,,,,,Поверка,21.02.2024 - Снят для отправки в поверку,Чегодаев М.Е.,,,,
,№ 2422089,,4,PG-08.1,Манометр, МПЗ-Уф,,,,2/21/2024,Поз 4. 20Е-1,Поверка,,,,,Фомичев Д.М.,,,,,,На месте установки,05.03.2024 - Монтаж после поверки,,Пахомов М.О.,3/5/2024,,Устранено
127,№ 2603521,,КОС,TT100004/1,Датчик температуры,"МЕТРАН-288-02
-50…+1200 °С",-,,,2/21/2024,"КОС. Комплекс термического обезвреживания жидких стоков, 2 инсинератор", -,-,,,,Саликов А.А.,,,,,,На месте установки,"21.02.2024 - Установлен на месте эксплуатации (На второй печи стоял МЕТРАН №2603521, перенёс его на первую печь, теперь он ТТ100004/1",Краснов А.Ю.,,,,
,№ 279148,,38,,Манометр,Тип ТИ5,,,,2/21/2024,(Теп.пункт),Поверка,,,,,Фомичев Д.М.,,,,,,Поверка,21.02.2024 - Снят для отправки в поверку,Чегодаев М.Е.,,,,
,№  211092488,,34,,Манометр,Тип ДМ2005СгУ2,,,,2/22/2024,(К6Р1),Поверка,,,,,Фомичев Д.М.,,,,,,На месте установки,"22.02.2024 - Снят для отправки в поверку;
02.03.2024 -  Монтаж после поверки",Чегодаев М.Е.,Чегодаев М.Е.,3/2/2024,,Устранено
,№ 211062500,,34,,Манометр,Тип ДМ2005СгУ2,,,,2/22/2024,(К3Р1),Поверка,,,,,Фомичев Д.М.,,,,,,На месте установки,"22.02.2024 - Снят для отправки в поверку;
02.03.2024 -  Монтаж после поверки",Чегодаев М.Е.,Чегодаев М.Е.,3/2/2024,,Устранено
,№ 211089986,,34,,Манометр,Тип ДМ2005СгУ2,,,,2/22/2024,(N1-P1),Поверка,,,,,Фомичев Д.М.,,,,,,На месте установки,"22.02.2024 - Снят для отправки в поверку;
02.03.2024 -  Монтаж после поверки",Чегодаев М.Е.,Чегодаев М.Е.,3/2/2024,,Устранено
,№ 211089987,,34,,Манометр,Тип ДМ2005СгУ2,,,,2/22/2024,(К4Р1) ,Поверка,,,,,Фомичев Д.М.,,,,,,На месте установки,"22.02.2024 - Снят для отправки в поверку;
02.03.2024 -  Монтаж после поверки",Чегодаев М.Е.,Чегодаев М.Е.,3/2/2024,,Устранено
,№ 211090232,,34,,Манометр,Тип ДМ2005СгУ2,,,,2/22/2024,(К5Р1),Поверка,,,,,Фомичев Д.М.,,,,,,На месте установки,"22.02.2024 - Снят для отправки в поверку;
02.03.2024 -  Монтаж после поверки",Чегодаев М.Е.,Чегодаев М.Е.,3/2/2024,,Устранено
,№ 211090741,,34,,Манометр,Тип ДМ2005СгУ2,,,,2/22/2024,(N3P1),Поверка,,,,,Фомичев Д.М.,,,,,,На месте установки,"22.02.2024 - Снят для отправки в поверку;
02.03.2024 -  Монтаж после поверки",Чегодаев М.Е.,Чегодаев М.Е.,3/2/2024,,Устранено
,№ 2110922471,,34,,Манометр,Тип ДМ2005СгУ2,,,,2/22/2024,(К2Р1),Поверка,,,,,Фомичев Д.М.,,,,,,На месте установки,"22.02.2024 - Снят для отправки в поверку;
02.03.2024 -  Монтаж после поверки",Чегодаев М.Е.,Чегодаев М.Е.,3/2/2024,,Устранено
,№ 211092481,,34,,Манометр,Тип ДМ2005СгУ2,,,,2/22/2024,(К7Р1) ,Поверка,,,,,Фомичев Д.М.,,,,,,На месте установки,"22.02.2024 - Снят для отправки в поверку;
02.03.2024 -  Монтаж после поверки",Чегодаев М.Е.,Чегодаев М.Е.,3/2/2024,,Устранено
,№ 211092496,,34,,Манометр,Тип ДМ2005СгУ2,,,,2/22/2024,(N2P1),Поверка,,,,,Фомичев Д.М.,,,,,,На месте установки,"22.02.2024 - Снят для отправки в поверку;
02.03.2024 -  Монтаж после поверки",Чегодаев М.Е.,Чегодаев М.Е.,3/2/2024,,Устранено
,№ 211092510,,34,,Манометр,Тип ДМ2005СгУ2,,,,2/22/2024,(К8Р1),Поверка,,,,,Фомичев Д.М.,,,,,,На месте установки,"22.02.2024 - Снят для отправки в поверку;
02.03.2024 -  Монтаж после поверки",Чегодаев М.Е.,Чегодаев М.Е.,3/2/2024,,Устранено
,№ 211092527,,34,,Манометр,Тип ДМ2005СгУ2,,,,2/22/2024,(KK1-P1),Поверка,,,,,Фомичев Д.М.,,,,,,На месте установки,"22.02.2024 - Снят для отправки в поверку;
02.03.2024 -  Монтаж после поверки",Чегодаев М.Е.,Чегодаев М.Е.,3/2/2024,,Устранено
,№ 211092585,,34,,Манометр,Тип ДМ2005СгУ2,,,,2/22/2024, (К1Р1) ,Поверка,,,,,Фомичев Д.М.,,,,,,На месте установки,"22.02.2024 - Снят для отправки в поверку;
02.03.2024 -  Монтаж после поверки",Чегодаев М.Е.,Чегодаев М.Е.,3/2/2024,,Устранено
,№ 211229374,,1,,Манометр,Тип М-3ВУУ2,,,,2/22/2024,АСПТ (ВР3),Поверка,,,,,Фомичев Д.М.,,,,,,Поверка,22.02.2024 - Снят для отправки в поверку,Чегодаев М.Е.,,,,
,№ 224003135,,34,,Манометр,Тип ДМ2005СгУ2,,,,2/22/2024,(KK2-P1),Поверка (не прошел),,,,,Фомичев Д.М.,,,,,,Поверка,"22.02.2024 - Снят для отправки в поверку;
02.03.2024 -  Не прошел поверку",Чегодаев М.Е.,,,,
126,№ 123871240144040599,,КОС,TT100006/2,Датчик температуры,"ОВЕН, ДПТК045Е-0111.630.1,0.И.ЕХI-T6
-40…+900 °С",-,,,2/23/2024,"КОС. Комплекс термического обезвреживания жидких стоков, 2 инсинератор", -,-,,,,Саликов А.А.,,,,,,На месте установки,23.02.2024 - Установлен на месте эксплуатации,Краснов А.Ю.,,,,
126,№ 123871240144040600,,КОС,TT100005/2,Датчик температуры,"ОВЕН, ДПТК045Е-0111.630.1,0.И.ЕХI-T6
-40…+900 °С",-,,,2/23/2024,"КОС. Комплекс термического обезвреживания жидких стоков, 2 инсинератор", -,-,,,,Саликов А.А.,,,,,,Мастерская,"23.02.2024 - Установлен на месте эксплуатации вместо 
ОВЕН, ДПТК045-0111.800 №21606230644289376 (Подписан и лежит на складе. Демонтирован в связи с поломкой корпуса чувствительного элемента. (повреждения от корозии));
01.03.2024 - Демонтаж",Краснов А.Ю.,Олейник С.А.,,,
,№ 04220800,,31,КлРэ 2.02.2,Электропривод,"Электропривод, блок управления 
Гусар",,,,2/23/2024,"Поз.31, емкость 30Р2 №2, Линия ВМР.
Электропривод, блок управления 
Гусар",,,,,,,,,,,,На месте установки,23.02.2024 - Был переставлен с позиции КлРэ 2.02.3. (ёмкость 30Р2 №3),Рыбаков Н.А.,,,,
,№ 62240238,,31,КлР 2.01.3,Электропривод,"Поз.31, емксть 30Р2 №3, Газ выветривания, верх ёмкости.
Блок управления приводом.
Ким2",,,,2/23/2024,,,,,,,,,,,,,На месте установки,"23.02.2024 - Был переставлен на позицию КлР 2.01.2, 30Р2 №2.",Рыбаков Н.А.,,,,
,№ 62240240,,31,КлРЭ 2.01.3,Электропривод,"Поз.31, емкость 30Р2 №2, Газ выветривания
Блок управления приводом.
Ким2",,,,2/23/2024,,,,,,,,,,,,,Склад КИПиА,"23.02.2024 - Был демонтирован, ошибка ""электроконтроль"" регистр - 0Х0002. Лежит в слесарной мастерской. Предварительный диагноз: Пробой тиристоров силового коммутатора;
26.02.2024 - Передача в РММ УПГ-102;
03.04.2024 - Склад 304",Рыбаков Н.А.,Ященко Н.В.,,,
,№ 211062480,,22,Вр11,Манометр,ДМ2005СгУ2,,,,2/24/2024,,Поверка,,,,,Фомичев Д.М.,,,,,,На месте установки,"24.02.2024 - Снят в поверку;
05.03.2024 - Монтаж после поверки ",Садыков В.А.,Пахомов М.О.,3/5/2024,,Устранено
,№ 211092495,,22,Вр4,Манометр,ДМ2005СгУ2,,,,2/24/2024,,Поверка,,,,,Фомичев Д.М.,,,,,,На месте установки,"24.02.2024 - Снят в поверку;
05.03.2024 - Монтаж после поверки ",Садыков В.А.,Пахомов М.О.,3/5/2024,,Устранено
,№ 211092504,,22,Вр12,Манометр,ДМ2005СгУ2,,,,2/24/2024,,Поверка,,,,,Фомичев Д.М.,,,,,,На месте установки,"24.02.2024 - Снят в поверку;
05.03.2024 - Монтаж после поверки ",Садыков В.А.,Пахомов М.О.,3/5/2024,,Устранено
,№ 211092511,,22,Вр1,Манометр,"Поз 22, БАТ. ДМ2005СгУ2",,,,2/24/2024,,Поверка,,,,,Фомичев Д.М.,,,,,,На месте установки,"24.02.2024 - Снят в поверку;
05.03.2024 - Монтаж после поверки ",Садыков В.А.,Пахомов М.О.,3/5/2024,,Устранено
,№ 211092536,,22,Вр13,Манометр,ДМ2005СгУ2,,,,2/24/2024,,Поверка,,,,,Фомичев Д.М.,,,,,,На месте установки,"24.02.2024 - Снят в поверку;
05.03.2024 - Монтаж после поверки ",Садыков В.А.,Пахомов М.О.,3/5/2024,,Устранено
,№ 211092580,,22,Вр3,Манометр,ДМ2005СгУ2,,,,2/24/2024,,Поверка,,,,,Фомичев Д.М.,,,,,,На месте установки,"24.02.2024 - Снят в поверку;
05.03.2024 - Монтаж после поверки ",Садыков В.А.,Пахомов М.О.,3/5/2024,,Устранено
,№ 211092586,,22,Вр10,Манометр,ДМ2005СгУ2,,,,2/24/2024,,Поверка,,,,,Фомичев Д.М.,,,,,,На месте установки,"24.02.2024 - Снят в поверку;
05.03.2024 - Монтаж после поверки ",Садыков В.А.,Пахомов М.О.,3/5/2024,,Устранено
,№ 211092609,,22,Вр2,Манометр,ДМ2005СгУ2,,,,2/24/2024,,Поверка,,,,,Фомичев Д.М.,,,,,,На месте установки,"24.02.2024 - Снят в поверку;
05.03.2024 - Монтаж после поверки ",Садыков В.А.,Пахомов М.О.,3/5/2024,,Устранено
,№ 211092615,,22,Вр8,Манометр,ДМ2005СгУ2,,,,2/24/2024,,Поверка,,,,,Фомичев Д.М.,,,,,,На месте установки,"24.02.2024 - Снят в поверку;
05.03.2024 - Монтаж после поверки ",Садыков В.А.,Пахомов М.О.,3/5/2024,,Устранено
,№ 4646,,22,PSG -001,Манометр,ДМ5012СгВи-У3,,,,2/24/2024,"Поз 22 метанольный зал, насос 60Н-5/2",Поверка,,,,,Фомичев Д.М.,,,,,,Поверка,"24.02.2024 - Снят в поверку;
27.02.2024 - Монтаж после поверки ",Садыков В.А.,Пахомов М.О.,,,Устранено
,№211092517,,22,Вр6,Манометр,ДМ2005СгУ2,,,,2/24/2024,,Поверка,,,,,Фомичев Д.М.,,,,,,На месте установки,"24.02.2024 - Снят в поверку;
05.03.2024 - Монтаж после поверки ",Садыков В.А.,Пахомов М.О.,3/5/2024,,Устранено
,№ 211082434,,30,К10-Р1,Манометр,ДМ2005СгУ2,,,,2/25/2024,,Поверка,,,,,Фомичев Д.М.,,,,,,Поверка,"25.02.2024 - Снят в поверку;
04.04.2024 - Монтаж после поверки",Садыков В.А.,,,,
,№ 211284659,,31,PG306/3,Манометр,"30Е1-3. 
М-4ВУКсУХЛ1",,,,2/25/2024,,Поверка,,,,,Фомичев Д.М.,,,,,,Поверка,"25.02.2024 - Снят в поверку;
04.04.2024 - Монтаж после поверки",Садыков В.А.,Пахомов М.О.,3/4/2024,,Устранено
,№ 211284664,,31,PG-306/1,Манометр,"30Е1-1. 
М-4ВУКсУХЛ1 ",,,,2/25/2024,,Поверка,,,,,Фомичев Д.М.,,,,,,Поверка,"25.02.2024 - Снят в поверку;
04.04.2024 - Монтаж после поверки",Садыков В.А.,Пахомов М.О.,3/4/2024,,Устранено
,№ 211284665,,31,PG-306/2,Манометр,"30Е1-2.
М-4ВУКсУХЛ1 ",,,,2/25/2024,,Поверка,,,,,Фомичев Д.М.,,,,,,Поверка,"25.02.2024 - Снят в поверку;
04.04.2024 - Монтаж после поверки",Садыков В.А.,Пахомов М.О.,3/4/2024,,Устранено
,№ 220001529,,30,К7-Р1,Манометр,ДМ2005СгУ2,,,,2/25/2024,,Поверка,,,,,Фомичев Д.М.,,,,,,Поверка,"25.02.2024 - Снят в поверку;
04.04.2024 - Монтаж после поверки",Садыков В.А.,Пахомов М.О.,3/4/2024,,Устранено
,№ 224003128,,30,К8-Р1,Манометр,ДМ2005СгУ2,,,,2/25/2024,,Поверка,,,,,Фомичев Д.М.,,,,,,Поверка,25.02.2024 - Снят в поверку,Садыков В.А.,,,,
,№ 224003136,,30,К4-Р1,Манометр,ДМ2005СгУ2,,,,2/25/2024,,Поверка,,,,,Фомичев Д.М.,,,,,,Поверка,"25.02.2024 - Снят в поверку;
04.04.2024 - Монтаж после поверки",Садыков В.А.,Пахомов М.О.,3/4/2024,,Устранено
,№ 224003137,,30,К1-Р1,Манометр,ДМ2005СгУ2,,,,2/25/2024,,Поверка,,,,,Фомичев Д.М.,,,,,,Поверка,"25.02.2024 - Снят в поверку;
04.04.2024 - Монтаж после поверки",Садыков В.А.,Пахомов М.О.,3/4/2024,,Устранено
,№ 224013827,,30,N1-P1,Манометр,ДМ2005СгУ2,,,,2/25/2024,,Поверка,,,,,Фомичев Д.М.,,,,,,Поверка,"25.02.2024 - Снят в поверку;
04.04.2024 - Монтаж после поверки",Садыков В.А.,Пахомов М.О.,3/4/2024,,Устранено
,№ 224013828,,30,К11-Р1,Манометр,ДМ2005СгУ2,,,,2/25/2024,,Поверка,,,,,Фомичев Д.М.,,,,,,Поверка,"25.02.2024 - Снят в поверку;
04.04.2024 - Монтаж после поверки",Садыков В.А.,Пахомов М.О.,3/4/2024,,Устранено
,№ 224013830,,30,К5-Р1,Манометр,ДМ2005СгУ2,,,,2/25/2024,,Поверка,,,,,Фомичев Д.М.,,,,,,Поверка,"25.02.2024 - Снят в поверку;
04.04.2024 - Монтаж после поверки",Садыков В.А.,Пахомов М.О.,3/4/2024,,Устранено
,№ 224013831,,30,К3-Р1,Манометр,ДМ2005СгУ2,,,,2/25/2024,,Поверка,,,,,Фомичев Д.М.,,,,,,Поверка,"25.02.2024 - Снят в поверку;
04.04.2024 - Монтаж после поверки",Садыков В.А.,Пахомов М.О.,3/4/2024,,Устранено
,№ 224013832,,30,N2-P1,Манометр,Поз 30. БАП. ДМ2005СгУ2,,,,2/25/2024,,Поверка,,,,,Фомичев Д.М.,,,,,,Поверка,"25.02.2024 - Снят в поверку;
04.04.2024 - Монтаж после поверки",Садыков В.А.,Пахомов М.О.,3/4/2024,,Устранено
,№ 224013833,,30,К6-Р1,Манометр,ДМ2005СгУ2,,,,2/25/2024,,Поверка,,,,,Фомичев Д.М.,,,,,,Поверка,"25.02.2024 - Снят в поверку;
04.04.2024 - Монтаж после поверки",Садыков В.А.,Пахомов М.О.,3/4/2024,,Устранено
,№ 212000981,,31,PG1530,Манометр,"30Р1-2.
М-4ВУКсУХЛ1",,,,2/25/2024,,Поверка,,,,,Фомичев Д.М.,,,,,,Поверка,"25.02.2024 - Снят в поверку;
04.04.2024 - Монтаж после поверки",Садыков В.А.,Пахомов М.О.,3/4/2024,,Устранено
,№ 00593191,,27,PG-403/1,Биметаллический термометр,Биметаллический термометр БТ5. 40ВХ-1№2,,,,2/26/2024,,Поверка,,,,,Фомичев Д.М.,,,,,,На месте установки,"26.02.2024 - Снят в поверку;
29.02.2024 - Монтаж после поверки",Пахомов М.О.,Пахомов М.О.,2/29/2024,,Устранено
,№ 00593192,,27,PG-403/1,Биметаллический термометр,Биметаллический термометр БТ5. 40ВХ-1№2,,,,2/26/2024,,Поверка,,,,,Фомичев Д.М.,,,,,,На месте установки,"26.02.2024 - Снят в поверку;
29.02.2024 - Монтаж после поверки",Пахомов М.О.,Пахомов М.О.,2/29/2024,,Устранено
,№ 00593194,,27,PG-404/1,Биметаллический термометр,Биметаллический термометр БТ5. 40ВХ-1№2,,,,2/26/2024,,Поверка,,,,,Фомичев Д.М.,,,,,,На месте установки,"26.02.2024 - Снят в поверку;
29.02.2024 - Монтаж после поверки",Пахомов М.О.,Пахомов М.О.,2/29/2024,,Устранено
,№ 00593195,,27,PG-404/1,Биметаллический термометр,Биметаллический термометр БТ5. 40ВХ-1№1,,,,2/26/2024,,Поверка,,,,,Фомичев Д.М.,,,,,,На месте установки,"26.02.2024 - Снят в поверку;
29.02.2024 - Монтаж после поверки",Пахомов М.О.,Пахомов М.О.,2/29/2024,,Устранено
,№ 00932731,,61,CL2-3,Манометр,Манометр технический ТМ5,,ЗАО «РОСМА»,,2/26/2024,,Поверка,,,,,Фомичев Д.М.,,,,,,На месте установки,"26.02.2024 - Снят в поверку;
29.02.2024 - Монтаж после поверки",Пахомов М.О.,Пахомов М.О.,2/29/2024,,Устранено
,№ 069023,,60б,BIAL1.3.18,Оповещатель,Оповещатель свето-звуковой взрывозащищенный ЗОВ-R (дата 3 кв.2020г.),,,,2/27/2024,,,,,,,,,,,,,На месте установки,03.03.2024 - Вместо табло (газ уходи) установлен,Соколов А.В.,,,,
,№ 246,,32,ТТ 21.3.1,ТСПУ,ТСПУ,,,,2/27/2024,,Поверка,,,,,Фомичев Д.М.,,,,,,Поверка,27.02.2024 - Демонтаж в поверку,Чегодаев М.Е.,,,,
,№ 250,,32,ТТ 21.3.2,ТСПУ,ТСПУ,,,,2/27/2024,,Поверка,,,,,Фомичев Д.М.,,,,,,Поверка,27.02.2024 - Демонтаж в поверку,Чегодаев М.Е.,,,,
,№ 252,,32,ТТ 21.2.3,ТСПУ,ТСПУ,,,,2/28/2024,,Поверка,,,,,Фомичев Д.М.,,,,,,Поверка,27.02.2024 - Демонтаж в поверку,Чегодаев М.Е.,,,,
,№ 253,,32,ТТ 21.1.3,ТСПУ,ТСПУ,,,,2/28/2024,,Поверка,,,,,Фомичев Д.М.,,,,,,Поверка,27.02.2024 - Демонтаж в поверку,Чегодаев М.Е.,,,,
,№ 254,,32,ТТ 21.3.3,ТСПУ,ТСПУ,,,,2/28/2024,,Поверка,,,,,Фомичев Д.М.,,,,,,Поверка,27.02.2024 - Демонтаж в поверку,Чегодаев М.Е.,,,,
,№ 11217158,,9,PG-5.6,Манометр,,,,,2/29/2024,,Поверка,,,,,,,,,,,На месте установки,29.02.2024 - Монтаж после поверки,Пахомов М.О.,,2/29/2024,,Устранено
,№ 211069055,,34,PG-102,Манометр,,,,,2/29/2024,"Поз.34, КУ-1",Поверка,,,,,,,,,,,На месте установки,29.02.2024 - Монтаж после поверки,Пахомов М.О.,,2/29/2024,,Устранено
,№ 211071821,,34,PG-101,Манометр,,,,,2/29/2024,"Поз.34, КУ-3",Поверка,,,,,,,,,,,На месте установки,29.02.2024 - Монтаж после поверки,Пахомов М.О.,,2/29/2024,,Устранено
,№ 211071823,,34,PG-102,Манометр,,,,,2/29/2024,"Поз.34, КУ-3",Поверка,,,,,,,,,,,На месте установки,29.02.2024 - Монтаж после поверки,Пахомов М.О.,,2/29/2024,,Устранено
,№ 211662,,5,КР 1-20.1.3,Электропривод,Электропривод РэмТЭК. П.2000.6.379.8102/И.V16.3.УХЛ1,,,,2/29/2024,Поз.5. 3 тех. линия.,Ошибка df 24 (0800) + df 2. Ток КЗ,,,,,,,,,,,На месте установки,29.02.2024 - Ошибка df 24 (0800) + df 2 Ток КЗ,Ахтямов Б.А.,,,,
95,№ 365284,,32,LT 17.3.2,Уровнемер,Уровнемер KROHNE OPTIFLEX 1300C 1EXiaIIC T6...T3 G-bx,-,"KROHNE, Франция",0092.020.014.Р5.0004.149.0002.0016.032-ТХ.СО1,3/1/2024,"УКПГ-2, Позиция 32, 
30К1№2
Уровнемер
KROHNE optiflex",-,Заводской дефект,"Замена, ремонт дефектного оборудования",2250 ч,Алимбеков Ф.А.,,Турлаков Н.В.,Никонов Ю.А.,,,,На месте установки,"01.03.2024 - Демонтирован, на эту позицию установлен новый уровнемер ТЭК-Флекс",Рыбаков Н.А.,,,,
,№ 123871240144040602,,КОС,TT100002/2,Датчик температуры,"ДТПКО45Е-0111.€30.1.0.И.EXI-T8
-40…+900",,"ООО ""Производственное Объединение ОВЕН""",,3/1/2024,"КОС. Комплекс термического обезвреживания жидких стоков, 2 инсинератор",,,,,,,,,,,,На месте установки,01.03.2024 - Монтаж датчика ТТ10002/2,Краснов А.Ю.,,,,
,№ 21506230644289371,,КОС,TT100004/2,Преобразователь температуры," Преобразователь термоэлектрический ДПТК045-0111.800 -40…+900 
",,"ООО ""Производственное Объединение ОВЕН""",,3/1/2024,"КОС. Комплекс термического обезвреживания жидких стоков, 2 инсинератор",Снят из за неисправности работы чувствительного элемента ,,,,,,,,,,,Мастерская,01.03.2024 - Снят по указанию Кутузова.,Краснов А.Ю.,,,,
,№ 21506230644289373,,КОС,TT100003/2,Преобразователь температуры," Преобразователь термоэлектрический ДПТК045-0111.800 -40…+900 
",,"ООО ""Производственное Объединение ОВЕН""",,3/1/2024,"КОС. Комплекс термического обезвреживания жидких стоков, 2 инсинератор",Снят из за неисправности работы чувствительного элемента ,,,,,,,,,,,Мастерская,01.03.2024 - Снят по указанию Кутузова.,Краснов А.Ю.,,,,
,№ 21506230644289374,,КОС,TT100002/2,Преобразователь температуры," Преобразователь термоэлектрический ДПТК045-0111.800 -40…+900 
",,"ООО ""Производственное Объединение ОВЕН""",,3/1/2024,"КОС. Комплекс термического обезвреживания жидких стоков, 2 инсинератор",Снят из за неисправности работы чувствительного элемента ,,,,,,,,,,,Мастерская,"27.01.2024 - Снят с поз. для диагностики;
01.03.2024 - Демонтаж датчиков температуры",Краснов А.Ю.,,,,
,№ 2110342015,,61,KV2-6,Клапан электромагнитный,Клапан электромагнитный КЭО 32/16/134/135,,"ПАО ""Криогенмаш""",,3/7/2024,Поз. 61 клапан ЭМ KV2-6,Сгорела плата управления,,,,,Фомичев Д.М.,,,,,,На месте установки,"07.03.2024 - KV2-6 сгорела плата управления. Сняли плату с KV2-9;
13.03.2024 - заменена платы управления",,Бычков Е.Н.,3/13/2024,,Устранено
, № 078647,,1,HL-ПТ,Оповещатель," 
Оповещатель пожарный взрывозащищенный (ЭКРАН-С-ККВ-к1)   01.2021г. 220В
",,,,3/8/2024,Поз.1,Механическое повреждение.,,,,,,,,,,,На месте установки,08.03.2024 - Механическое повреждение.,Соколов А.В.,,,,
,№ 211158,,5,КлР 06.1.1,Электропривод,Электропривод РэмТЭК. П.7000.7.60.44.8100.V16.3.УХЛ1,,,,3/8/2024,"Поз.5, Выветриватель №1",,,,,,,,,,,,,08.03.2024 - Демонтаж на ревизию в УАВР,Фалелюхин А.А.,,,,
117," № ГТ36А-011
(№ 66314)",,100,XY701/Y,Вторичный преобразователь токовихревой,"Агрегат газоперекачивающий ГПА-16А-НК/ГТ.СМ 
(Вторичный преобразователь токовихревой ИТ14.12.500-1-3-0)",-,АО «ОДК-Газовые турбины»,0092.020.014.Р5.0004.149.0002.1029.100-ТХГП.СО1,3/9/2024,"УКПГ-2, ЦДКС, позиция 100, ГПА 24, Шкаф аппаратный (БЭТ ГПА 24). Вторичный преобразоватеь токовихревой (осевой сдвиг)","Ошибка преобразователя - потеря связи САУ ГПА с модулем
ИТ14.12.500-1-3-0, (ООО «НПП Измерительные технологии»)",Заводской брак,Замена дефектного оборудования,175 ч,Алимбеков Ф.А.,,Рубцов М.А.,,,,,На месте установки,09.03.2024 - Заменен на преобразователь № 66314 из комплекта ЗиП;,Пахомов М.О.,,,,
58,№ 2109093018,,61,KV2-9,Клапан электромагнитный,Клапан электромагнитный КЭО 25/16/074/135,-,"ПАО ""Криогенмаш""
(ООО НПП «Технопроект»)",0092.020.014.Р5.0004.149.0002.3853.061-ТХ,3/13/2024,УКПГ-2 - Установка производства азота (п.61 по ГП). Клапан KV2-9,При подаче управляющей команды клапан электромагнитный KV2-9 не открывается,Выход из строя платы управления,Произвести замену/ремонт дефектного оборудования,,,,,,,,,На месте установки,13.03.2024 - заменена плата управления,,Бычков Е.Н.,3/13/2024,,Устранено
,№ 62240233,,31, КлРЭ 02.1.1,Электропривод,Блок управления КИМ2-380/4-А01-1-2-IIВТ4 УХЛ1 v2.1,,,,3/13/2024,Поз.31. 30Р-2№3,,,,,,,,,,,,На месте установки,13.03.2024 - Поз.31 Отключение и демонтаж блока управления КИМ-2 с 30Р-2№1 Клрэ02.1.1 и последующий монтаж и подключение на 30Р-2№3.,Пахомов М.О.,,,,
, № 93765 ,,60а,GA5,Газоанализатор,"СГОЭС-2  2022 ( ДТ)
",,,,3/14/2024,поз 60А,,,,,,,,,,,,На месте установки,14.03.2024 - установлен,Соколов А.В.,,,,
, № 94210,,60а,GA4,Газоанализатор,"СГОЭС-2  2022 ( Метанол)
",,,,3/14/2024,поз 60А,,,,,,,,,,,,Мастерская,14.03.2024 - демонтирован,Соколов А.В.,,,,
,№ 91319,,60а,GA8,Газоанализатор,"СГОЭС-2  2022 ( ДТ)
",,,,3/14/2024,поз 60А,,,,,,,,,,,,На месте установки,14.03.2024 - установлен,Соколов А.В.,,,,
,№ 93089,,134,GA1,Газоанализатор,"СГОЭС-2  2022 ( Метанол)
",,,,3/14/2024,поз 134,,,,,,,,,,,,Мастерская,14.03.2024 - демонтирован,Соколов А.В.,,,,
,№ 93326,,134,GA3,Газоанализатор,"СГОЭС-2  2022 ( Метанол)
",,,,3/14/2024,поз 134,,,,,,,,,,,,Мастерская,14.03.2024 - демонтирован,Соколов А.В.,,,,
,№ 93793,,134,GA3,Газоанализатор,"СГОЭС-2  2022 ( ДТ)
",,,,3/14/2024,поз 134,,,,,,,,,,,,На месте установки,14.03.2024 - установлен,Соколов А.В.,,,,
,№ 93802,,60а,GA1,Газоанализатор,"СГОЭС-2  2022 ( ДТ)
",,,,3/14/2024,поз 60А,,,,,,,,,,,,На месте установки,14.03.2024 - установлен,Соколов А.В.,,,,
,№ 93951,,60а,GA6,Газоанализатор,"СГОЭС-2  2022 ( ДТ)
",,,,3/14/2024,поз 60А,,,,,,,,,,,,На месте установки,14.03.2024 - установлен,Соколов А.В.,,,,
,№ 94102,,60а,GA2,Газоанализатор,"СГОЭС-2  2022 ( ДТ)
",,,,3/14/2024,поз 60А,,,,,,,,,,,,Мастерская,"14.03.2024 - установлен;
14.03.2024 - демонтирован",Соколов А.В.,,,,
,№ 94164,,60а,GA7,Газоанализатор,"СГОЭС-2  2022 ( ДТ)
",,,,3/14/2024,поз 60А,,,,,,,,,,,,На месте установки,14.03.2024 - установлен,Соколов А.В.,,,,
,№ 94208,,60а,GA7,Газоанализатор,"СГОЭС-2  2022 ( Метанол)
",,,,3/14/2024,поз 60А,,,,,,,,,,,,Мастерская,14.03.2024 - демонтирован,Соколов А.В.,,,,
,№ 94228,,60а,GA4,Газоанализатор,"СГОЭС-2  2022 ( ДТ)
",,,,3/14/2024,поз 60А,,,,,,,,,,,,На месте установки,14.03.2024 - установлен,Соколов А.В.,,,,
,№ 94233,,60а,GA1,Газоанализатор,"СГОЭС-2  2022 ( Метанол)
",,,,3/14/2024,поз 60А,,,,,,,,,,,,Мастерская,14.03.2024 - демонтирован,Соколов А.В.,,,,
,№ 94242,,60а,GA6,Газоанализатор,"СГОЭС-2  2022 ( Метанол)
",,,,3/14/2024,поз 60А,,,,,,,,,,,,Мастерская,14.03.2024 - демонтирован,Соколов А.В.,,,,
,№ 94337,,134,GA1,Газоанализатор,"СГОЭС-2  2022 ( ДТ)
",,,,3/14/2024,поз 134,,,,,,,,,,,,На месте установки,14.03.2024 - установлен,Соколов А.В.,,,,
,№ 94350,,134,GA2,Газоанализатор,"СГОЭС-2  2022 ( Метанол)
",,,,3/14/2024,поз 134,,,,,,,,,,,,Мастерская,14.03.2024 - демонтирован,Соколов А.В.,,,,
,№ 94422,,60а,GA8,Газоанализатор,"СГОЭС-2  2022 ( Метанол)
",,,,3/14/2024,поз 60А,,,,,,,,,,,,Мастерская,14.03.2024 - демонтирован,Соколов А.В.,,,,
,№ 94481,,134,GA2,Газоанализатор,"СГОЭС-2  2022 ( ДТ)
",,,,3/14/2024,поз 134,,,,,,,,,,,,На месте установки,14.03.2024 - установлен,Соколов А.В.,,,,
,№ 0012866705,,42,,Оповещатель,Оповещатель охранно-пожарный комбинированный адресный GLOBAL ОПОП 124-R2,,"АО ""ГК РУБЕЖ""",,3/15/2024,Поз.42,"(звук есть, свет нет)",,,,,,,,,,,На месте установки,"15.03.2024 - Вадим Савченко (ГСП Ремонт) передал новый  светозвуковой оповещатель Рубеж  ОПОП 124-R2 № 0012866705 для замены неисправного № 0010844085 (звук есть, свет нет)",Соколов А.В.,,,,
,№  221501,,31,Зд 2.02.1,,Электропривод РэмТЭК,,,,3/16/2024,Поз.31. УСТАНОВКА:  30Р2-1,"Отсутствует медная ходовая гайка, между редуктором и арматурой",,,,,,,,,,,На месте установки,"16.03.2024 - отсутствует медная ходовая гайка, между редуктором и арматурой. Блок управления откинут по месту, кабель не демонтировн. Питание отключено.",Садыков В.А.,,,,
,№ 21723,,25,КлР 25.1.1,Электропривод,Электропривод РэмТЭК,,,,3/17/2024,Поз.25,,,,,,,,,,,,УАВР,17.03.2024 - Демонтаж и транспортировка в УАВР для ревизии арматуры,Фалелюхин А.А.,,,,
,№ 010213,,9,,Датчик давления,"Датчик давления СДВ-Smart-Ex-И-1661-11-S-М20-ЭП1-t15-0075-16,0МПа-42+HART-К05.2-П-Кбуст/БКН2-10//СК(ДИ)/М20",,,,3/19/2024,Поз.9. Экспериментальная линия.,,,,,,,,,,,,На месте установки,19.03.2024 - Установлен,Фалелюхин А.А.,,,,
,№ 221051,,32,КлР 21.6.3,Электропривод,Электропривод РэмТЭК Л.18000.12.100.385.8100.V.18.3..УХЛЗ,,,,3/21/2024,"ГП:32; 3 технологическая линия, насосы ЖЦ",Ошибка df 24 (0041) Нет связи с датчиком положения.,,,,,,,,,,,На месте установки,21.03.2024- до замены шлейфа была ошибка df 24 (0800) после замены шлейфа регистр поменялся на (0041).,Фалелюхин А.А.,,,,
,№ 49788230744370734,,34,1TE3,Датчик температуры,Датчик температуры ДТС125Л-РТ100.В4.60,3/21/2024,,,3/21/2024,Поз.34. Приточная вентиляция с тепловым узлом. Шкаф ШСАУ. Температура наружного воздуха 1TE3,,,,,,,,,,,,На месте установки,"21.03.2024 - Демонтирован с поз.34 (приточная вентиляция, жалюзи, температура наружного воздуха. Установлен на поз.450 (тепловой узел 2)",Бычков Е.Н.,,,,
,№ 78738201244540919,,38,RK 5.2,Датчик температуры,Датчик температуры ДТС125Л-РТ1000.В4.60.EXI-T4,3/22/2024,,,3/21/2024,Поз.38. Шкаф ШСАУ. Температура наружного воздуха,,,,,,,,,,,,На месте установки,21.03.2024 - Установлен после демонтажа в ремонт,Бычков Е.Н.,,,,
,№ 0К016511,,КГС 207,ДД 3.1,Преобразователь давления,Преобразователь давления корабельный ПДК-ВО-И-25МО-А-2-М20-Н-01-Д20,,,,3/22/2024,КГС 207 Скважина 5. Датчик давления газ,"Ранее снимался для установки на КГС 203, вернулся на своё место.",,,,,,,,,,,На месте установки,"22.03.2024 - Монтаж. Ранее снимался для установки на КГС 203, вернулся на своё место.",Дорошин А.В.,,,,
,№ 1К017011,,КГС 207,ДД 1.1,Преобразователь давления,Преобразователь давления корабельный ПДК-ВО-И-25МО-А-2-М20-Н-01-Д20,,,,3/22/2024,КГС 207 Скважина 5.Датчик давления метанол в КПИ,"Ранее снимался для установки на КГС 203, вернулся на своё место.",,,,,,,,,,,На месте установки,"22.03.2024 - Монтаж. Ранее снимался для установки на КГС 203, вернулся на своё место.",Дорошин А.В.,,,,
,№ 21437,,КП УЗПОУ,-,Электропривод,Электропривод РэмТЭК П.8500.12.136.8100/И.V.15.3.УХЛ1,,,,3/22/2024,Конденсатопровод УЗПОУ. ЗА N87/5,Ошибка: df 24 регистр 00A0 ,,,,,,,,,,,На месте установки,,Дорошин А.В.,,,,
,№ 21438,,КП УЗПОУ,-,Электропривод,Электропривод РэмТЭК П.8500.12.136.8100/И.V.15.3.УХЛ1,,,,3/22/2024,Конденсатопровод УЗПОУ. ЗА N87-20.2,Ошибка: df 24 регистр 0020,,,,,,,,,,,На месте установки,,Дорошин А.В.,,,,
,№ 21441,,КП УЗПОУ,-,Электропривод,Электропривод РэмТЭК П.8500.12.136.8100/И.V.15.3.УХЛ1,,,,3/22/2024,Конденсатопровод УЗПОУ. ЗА N87-20.1,Ошибка: df 24 регистр 0020,,,,,,,,,,,На месте установки,,Дорошин А.В.,,,,
,№ 210304277,,КГС 209,,Расходомер,"Расходомер ""Гиперфлоу-3Пм"". Датчик комплексный с вычислителем расхода КРАУ1.456.001-01ТУ. Блок электронный БЭ-020 КРАУ3.857.020-20/30",,,,3/23/2024,,Поверка,,,,,,,,,,,,,,,,,
,№ 210324826,,КГС 209,,Датчик ИД,Датчик избыточного давления ДИ-017 (КРАУ 5.183.017),,,,3/23/2024,,Поверка,,,,,,,,,,,,,,,,,
,№ 210504559,,КГС 209,,Расходомер,"Расходомер ""Гиперфлоу-3Пм"". Датчик комплексный с вычислителем расхода КРАУ1.456.001-01ТУ. Блок электронный БЭ-020 КРАУ3.857.020-20/30",,,,3/23/2024,,Поверка,,,,,,,,,,,,,,,,,
,№ 210504560,,КГС 209,,Расходомер,"Расходомер ""Гиперфлоу-3Пм"". Датчик комплексный с вычислителем расхода КРАУ1.456.001-01ТУ. Блок электронный БЭ-020 КРАУ3.857.020-20/30",,,,3/23/2024,,Поверка,,,,,,,,,,,,,,,,,
,№ 210504566,,КГС 209,,Расходомер,"Расходомер ""Гиперфлоу-3Пм"". Датчик комплексный с вычислителем расхода КРАУ1.456.001-01ТУ. Блок электронный БЭ-020 КРАУ3.857.020-20/30",,,,3/23/2024,,Поверка,,,,,,,,,,,,,,,,,
,№ 210625135,,КГС 209,,Датчик ИД,Датчик избыточного давления ДИ-017 (КРАУ 5.183.017),,,,3/23/2024,,Поверка,,,,,,,,,,,,,,,,,
,№ 210625173,,КГС 209,,Датчик ИД,Датчик избыточного давления ДИ-017 (КРАУ 5.183.017),,,,3/23/2024,,Поверка,,,,,,,,,,,,,,,,,
,№ 210625187,,КГС 209,,Датчик ИД,Датчик избыточного давления ДИ-017 (КРАУ 5.183.017),,,,3/23/2024,,Поверка,,,,,,,,,,,,,,,,,
,№ 19730,,КГС 204,,Датчик температуры,Датчик температуры ТПТ-1-4 100П/А/4/-100…450,,,,3/24/2024,,Поверка,,,,,,,,,,,,,,,,,
,№ 19732,,КГС 204,,Датчик температуры,Датчик температуры ТПТ-1-4 100П/А/4/-100…450,,,,3/24/2024,,Поверка,,,,,,,,,,,,,,,,,
,№ 19734,,КГС 204,,Датчик температуры,Датчик температуры ТПТ-1-4 100П/А/4/-100…450,,,,3/24/2024,,Поверка,,,,,,,,,,,,,,,,,
,№ 210604665,,КГС 204,,Расходомер,"Расходомер ""Гиперфлоу-3Пм"". Датчик комплексный с вычислителем расхода КРАУ1.456.001-01ТУ. Блок электронный БЭ-020 КРАУ3.857.020-20/30",,,,3/24/2024,,Поверка,,,,,,,,,,,,,,,,,
,№ 210604695,,КГС 204,,Расходомер,"Расходомер ""Гиперфлоу-3Пм"". Датчик комплексный с вычислителем расхода КРАУ1.456.001-01ТУ. Блок электронный БЭ-020 КРАУ3.857.020-20/30",,,,3/24/2024,,Поверка,,,,,,,,,,,,,,,,,
,№ 210625302,,КГС 204,,Датчик ИД,Датчик избыточного давления ДИ-017 (КРАУ 5.183.017),,,,3/24/2024,,Поверка,,,,,,,,,,,,,,,,,
,№ 210625340,,КГС 204,,Датчик ИД,Датчик избыточного давления ДИ-017 (КРАУ 5.183.017),,,,3/24/2024,,Поверка,,,,,,,,,,,,,,,,,
,№ 210625341,,КГС 204,,Датчик ИД,Датчик избыточного давления ДИ-017 (КРАУ 5.183.017),,,,3/24/2024,,Поверка,,,,,,,,,,,,,,,,,
,№ 210704707,,КГС 204,,Расходомер,"Расходомер ""Гиперфлоу-3Пм"". Датчик комплексный с вычислителем расхода КРАУ1.456.001-01ТУ. Блок электронный БЭ-020 КРАУ3.857.020-20/30",,,,3/24/2024,,Поверка,,,,,,,,,,,,,,,,,
,№ 29,,32,TT 19.4,Датчик температуры,"Датчик температуры с унифицированным выходным сигналом ТСПУ 031С/XT-PR/Exi/ИНД-СДИр/С (СКБ ""Тероприбор"")",,,,3/25/2024,Помещение арматурных блоков печей стабилизации газоконденсата 2-ТН,"Доходя до температуры 110 градусов, резко начинает понижаться значение температуры",,,,,,,,,,,Мастерская,25.03.2024 - Был снят для калибровки,Морозов А.А.,,,,
,№ 201204169,,КГС 207,-,Расходомер,"КГС 207 скважина 5. Система подачи ингибитора СПИ-02  (Расходомер ""Гиперфлоу-3Пм"". Датчик комплексный с вычислителем расхода КРАУ1.456.001-01ТУ, Блок электронный БЭ-020 КРАУ3.857.020-20/30 зав.№201204169)",,,,3/30/2024,КГС 203 скважина 5. Система подачи ингибитора СПИ-02. Подача метанола в КПИ,ГиперФлоу-3Пм. Блок электронный БЭ-020 демонтирован для установки в СПИ (КПИ) на КГС 203 скважине 1,,,,,,,,,,,ГП301_218,30.03.2024 - Демонтирован для установки в СПИ (КПИ) на КГС 203 скважине 1,Дорошин А.В.,,,,
,№ 21089,,КГС 207,-,Электропривод,Электропривод РэмТЭК Л.18000.4.100.298.8100.V.16.3.УХЛ1,,,,3/30/2024,КГС 207 Скважина 4,Ошибка: df 24 регистр 0А00. Не сбрасывается,,,,,,,,,,,На месте установки,0,Дорошин А.В.,,,,
,№ 00881721,,1,-,Манометр,Манометры ТМ5,,,,4/1/2024,"Теплопункт 1, 2",Поверка,,,,,,,,,,,0,01.04.2024 - Демонтаж для поверки,Дорошин А.В.,,,,
,№ 00881722,,1,-,Манометр,Манометры ТМ5,,,,4/1/2024,"Теплопункт 1, 2",Поверка,,,,,,,,,,,0,01.04.2024 - Демонтаж для поверки,Дорошин А.В.,,,,
,№ 00881723,,1,-,Манометр,Манометры ТМ5,,,,4/1/2024,"Теплопункт 1, 2",Поверка,,,,,,,,,,,0,01.04.2024 - Демонтаж для поверки,Дорошин А.В.,,,,
,№ 00881724,,1,-,Манометр,Манометры ТМ5,,,,4/1/2024,"Теплопункт 1, 2",Поверка,,,,,,,,,,,0,01.04.2024 - Демонтаж для поверки,Дорошин А.В.,,,,
,№ 00881728,,1,-,Манометр,Манометры ТМ5,,,,4/1/2024,"Теплопункт 1, 2",Поверка,,,,,,,,,,,0,01.04.2024 - Демонтаж для поверки,Дорошин А.В.,,,,
,№ 00881730,,1,-,Манометр,Манометры ТМ5,,,,4/1/2024,"Теплопункт 1, 2",Поверка,,,,,,,,,,,0,01.04.2024 - Демонтаж для поверки,Дорошин А.В.,,,,
,№ 00881732,,1,-,Манометр,Манометры ТМ5,,,,4/1/2024,"Теплопункт 1, 2",Поверка,,,,,,,,,,,0,01.04.2024 - Демонтаж для поверки,Дорошин А.В.,,,,
,№ 00881735,,1,-,Манометр,Манометры ТМ5,,,,4/1/2024,"Теплопункт 1, 2",Поверка,,,,,,,,,,,0,01.04.2024 - Демонтаж для поверки,Дорошин А.В.,,,,
,№ 00884341,,1,-,Манометр,Манометры ТМ5,,,,4/1/2024,"Теплопункт 1, 2",Поверка,,,,,,,,,,,0,01.04.2024 - Демонтаж для поверки,Дорошин А.В.,,,,
,№ 00884342,,1,-,Манометр,Манометры ТМ5,,,,4/1/2024,"Теплопункт 1, 2",Поверка,,,,,,,,,,,0,01.04.2024 - Демонтаж для поверки,Дорошин А.В.,,,,
,№ 00884343,,1,-,Манометр,Манометры ТМ5,,,,4/1/2024,"Теплопункт 1, 2",Поверка,,,,,,,,,,,0,01.04.2024 - Демонтаж для поверки,Дорошин А.В.,,,,
,№ 00884344,,1,-,Манометр,Манометры ТМ5,,,,4/1/2024,"Теплопункт 1, 2",Поверка,,,,,,,,,,,0,01.04.2024 - Демонтаж для поверки,Дорошин А.В.,,,,
,№ 00884346,,1,-,Манометр,Манометры ТМ5,,,,4/1/2024,"Теплопункт 1, 2",Поверка,,,,,,,,,,,0,01.04.2024 - Демонтаж для поверки,Дорошин А.В.,,,,
,№ 00884348,,1,-,Манометр,Манометры ТМ5,,,,4/1/2024,"Теплопункт 1, 2",Поверка,,,,,,,,,,,0,01.04.2024 - Демонтаж для поверки,Дорошин А.В.,,,,
,№ 211037541,,КГС 209,-,Манометр,Манометр МПЗА-Кс,,,,4/1/2024,Коллектор метанола. Коллектор газа. Факельная линия.,Поверка,,,,,,,,,,,0,01.04.2024 - Демонтаж для поверки,Дорошин А.В.,,,,
,№ 212001456,,КГС 209,-,Манометр,Манометры М-4ВУКсУХЛ1,,,,4/1/2024,Коллектор метанола. Коллектор газа. Факельная линия.,Поверка,,,,,,,,,,,0,01.04.2024 - Демонтаж для поверки,Дорошин А.В.,,,,
,№ 212001721,,КГС 209,-,Манометр,Манометры М-4ВУКсУХЛ1,,,,4/1/2024,Коллектор метанола. Коллектор газа. Факельная линия.,Поверка,,,,,,,,,,,0,01.04.2024 - Демонтаж для поверки,Дорошин А.В.,,,,
,№ 212001722,,КГС 209,-,Манометр,Манометры М-4ВУКсУХЛ1,,,,4/1/2024,Коллектор метанола. Коллектор газа. Факельная линия.,Поверка,,,,,,,,,,,0,01.04.2024 - Демонтаж для поверки,Дорошин А.В.,,,,
,№ 212001729,,КГС 209,-,Манометр,Манометры М-4ВУКсУХЛ1,,,,4/1/2024,Коллектор метанола. Коллектор газа. Факельная линия.,Поверка,,,,,,,,,,,0,01.04.2024 - Демонтаж для поверки,Дорошин А.В.,,,,
,№ 212001755,,КГС 209,-,Манометр,Манометры М-4ВУКсУХЛ1,,,,4/1/2024,Коллектор метанола. Коллектор газа. Факельная линия.,Поверка,,,,,,,,,,,0,01.04.2024 - Демонтаж для поверки,Дорошин А.В.,,,,
,№ 212001800,,КГС 209,-,Манометр,Манометры М-4ВУКсУХЛ1,,,,4/1/2024,Коллектор метанола. Коллектор газа. Факельная линия.,Поверка,,,,,,,,,,,0,01.04.2024 - Демонтаж для поверки,Дорошин А.В.,,,,
,№ 212025480,,1,-,Манометр,Манометры М-4ВУКсУХЛ1,,,,4/1/2024,0,Поверка,,,,,,,,,,,0,01.04.2024 - Демонтаж для поверки,Дорошин А.В.,,,,
,№ 212025582,,1,-,Манометр,Манометры М-4ВУКсУХЛ1,,,,4/1/2024,0,Поверка,,,,,,,,,,,0,01.04.2024 - Демонтаж для поверки,Дорошин А.В.,,,,
,№ 212025583,,1,-,Манометр,Манометры М-4ВУКсУХЛ1,,,,4/1/2024,0,Поверка,,,,,,,,,,,0,01.04.2024 - Демонтаж для поверки,Дорошин А.В.,,,,
,№ 212025584,,1,-,Манометр,Манометры М-4ВУКсУХЛ1,,,,4/1/2024,0,Поверка,,,,,,,,,,,0,01.04.2024 - Демонтаж для поверки,Дорошин А.В.,,,,
,№ 212025586,,1,-,Манометр,Манометры М-4ВУКсУХЛ1,,,,4/1/2024,0,Поверка,,,,,,,,,,,0,01.04.2024 - Демонтаж для поверки,Дорошин А.В.,,,,
,№ 212025592,,1,-,Манометр,Манометры М-4ВУКсУХЛ1,,,,4/1/2024,0,Поверка,,,,,,,,,,,0,01.04.2024 - Демонтаж для поверки,Дорошин А.В.,,,,
,№ 222001463,,1,-,Манометр,Манометры М-4ВУКсУХЛ1,,,,4/1/2024,Входные нитки,Поверка,,,,,,,,,,,0,01.04.2024 - Демонтаж для поверки,Дорошин А.В.,,,,
,№ 62240235,,31,КлР 2.01.1,Электропривод ,Электропривод КИМ-2-380/4-А01-1-2-IIBT4,,,,4/1/2024,Поз.31. 30Р-1№1,"На 30Р-1№1 отсутствовал привод, снята по указанию пульта",,,,,,,,,,,30Р-1№1,"01.04.2024 - На 30Р-1№1 отсутствовал привод, снята с 30Р-2№3 по указанию пульта и установлена на 30Р-1№1",Ахтямов Б.А.,,,,
,№ 1КО16571,,КГС 201,-,Преобразователь давления,Преобразователь давления корабельный ПДК-ВО-И-25МО-А-2-М20-Н-01-Д2С,,,,4/2/2024,Коллектор метанола. ДД после КШМ,Поверка,,,,,,,,,,,0,02.04.2024 - Демонтаж для поверки,Дорошин А.В.,,,,
,№ 211094208,,42,-,Манометр,ЭКМ ДМ2010СгУ2,,,,4/2/2024,0,Установлен вместо неисправного,,,,,,,,,,,На месте установки,02.04.2024 - демонтирован с ГП113 и установлен на ГП42,Ахтямов Б.А.,,,,
,"№ 161 
(№ 210504572)",,КГС 206,-,Расходомер,"КГС 206 скважина 7. Блок арматурный АрБ-39.М1 Зав. № 161. (Расходомер ""Гиперфлоу-3Пм"". Датчик комплексный с вычислителем расхода КРАУ1.456.001-01ТУ, Блок электронный БЭ-020 КРАУ3.857.020-20/30 зав.№210504572)",,,,4/3/2024,КГС 206 скважина 7.  Блок арматурный АрБ-39.М1. Расходомер по газу,Перепад давления не сбрасывается на ноль,,,,,,,,,,,ГП301_218,03.04.2024 - Демонтирован для отправки на завод,Дорошин А.В.,,,,
,№ 1КО17198,,УОК 204,2-ТК9,Преобразователь давления,Преобразователь давления корабельный ПДК-ВО-И-25МО-А-2-М20-Н-01-Д20,,,,4/6/2024,УОК 204. Линия метанола,"Неисправен, выходной ток 30мА",,,,,,,,,,,ГП301_218,06.04.2024 - демонтаж,Дорошин А.В.,,,,
,№ 19759,,9,АТ3,Газоанализатор,Газоанализатор стационарный оптический СГОЭС-2 ЖСКФ.413311.002,,,,4/7/2024,Поз. по ГП9,Поверка,,,,,,,,,,,Мастерская,07.04.2024 - сгоэс м 11 2 зав №19759 тег АТ3 СНЯТ В ПОВЕРКУ поставил эльгаз 500 зав №52201351,Колодяжный С.В.,,,,
,№ 19724,,9,АТ2,Газоанализатор,Газоанализатор стационарный оптический СГОЭС-2 ЖСКФ.413311.002,,,,4/7/2024,Поз. по ГП9,Поверка,,,,,,,,,,,Мастерская,07.04.2024 - СГОЭС М 11 2 ЗАВ№19724 ТЕГ АТ2 СНЯТ В ПОВЕРКУ поставил эльгаз 500 №52201358 ,Колодяжный С.В.,,,,
,№ 21488,,1, КлР 01.1.1,Электропривод, РэмТЭК,,,,4/23/2024, 10С-1№1, Негерметичен,,,,,,,,,,, УАВР,23.04.2024 - УАВР на ревизии,Олейник С.А.,,,,
,№ Y2X800124,,25,PDT 36.2,Датчик ПД ,YOKOGAVA EJA110E,,,,4/22/2024,Насос 40Н2/2-2,"Выходное значение выходит за пределы нижнего значения диапазона. Выходной ток 3,5мА, не реагирует на давление на мембрану, не реагирует на регулировочный винт «0».",,,,,,,,,,,Мастерская,"22.04.2024 - Выходной ток 3,5мА, не реагирует на давление на мембрану, не реагирует на регулировочный винт «0».",Ященко Н.В.,,,,
